
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Compressed air fundamentals, compressor types, air treatment and quality standards, air line installation, pressure regulation and controls, air tool requirements, AI-driven leak detection, and energy efficiency strategies">
      
      
        <meta name="author" content="Peter Vinck, Inflow Corp.">
      
      
        <link rel="canonical" href="https://dmccreary.github.io/fluid-power-systems/chapters/06-compressed-air/">
      
      
        <link rel="prev" href="../05-blowers/quiz/">
      
      
        <link rel="next" href="../07-cooling/">
      
      
        
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.1">
    
    
      
        <title>Chapter 6 - Compressed Air Systems and Efficiency - Fluid Power Systems</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.484c7ddc.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../css/extra.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      
  


  
  

<script id="__analytics">function __md_analytics(){function e(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],e("js",new Date),e("config","G-H81SZL21DT"),document.addEventListener("DOMContentLoaded",(function(){document.forms.search&&document.forms.search.query.addEventListener("blur",(function(){this.value&&e("event","search",{search_term:this.value})}));document$.subscribe((function(){var t=document.forms.feedback;if(void 0!==t)for(var a of t.querySelectorAll("[type=submit]"))a.addEventListener("click",(function(a){a.preventDefault();var n=document.location.pathname,d=this.getAttribute("data-md-value");e("event","feedback",{page:n,data:d}),t.firstElementChild.disabled=!0;var r=t.querySelector(".md-feedback__note [data-md-value='"+d+"']");r&&(r.hidden=!1)})),t.hidden=!1})),location$.subscribe((function(t){e("config","G-H81SZL21DT",{page_path:t.pathname})}))}));var t=document.createElement("script");t.async=!0,t.src="https://www.googletagmanager.com/gtag/js?id=G-H81SZL21DT",document.getElementById("__analytics").insertAdjacentElement("afterEnd",t)}</script>
  
    <script>"undefined"!=typeof __md_analytics&&__md_analytics()</script>
  

    
    
  
<meta property="og:type" content="website" />
<meta property="og:title" content="Chapter 6 - Compressed Air Systems and Efficiency - Fluid Power Systems" />
<meta property="og:description" content="Compressed air fundamentals, compressor types, air treatment and quality standards, air line installation, pressure regulation and controls, air tool requirements, AI-driven leak detection, and energy efficiency strategies" />
<meta property="og:image" content="https://dmccreary.github.io/fluid-power-systems/assets/images/social/chapters/06-compressed-air/index.png" />
<meta property="og:image:type" content="image/png" />
<meta property="og:image:width" content="1200" />
<meta property="og:image:height" content="630" />
<meta property="og:url" content="https://dmccreary.github.io/fluid-power-systems/chapters/06-compressed-air/" />
<meta property="twitter:card" content="summary_large_image" />
<meta property="twitter:title" content="Chapter 6 - Compressed Air Systems and Efficiency - Fluid Power Systems" />
<meta property="twitter:description" content="Compressed air fundamentals, compressor types, air treatment and quality standards, air line installation, pressure regulation and controls, air tool requirements, AI-driven leak detection, and energy efficiency strategies" />
<meta property="twitter:image" content="https://dmccreary.github.io/fluid-power-systems/assets/images/social/chapters/06-compressed-air/index.png" />
</head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="blue" data-md-color-accent="orange">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#chapter-6-compressed-air-systems-and-efficiency" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="Fluid Power Systems" class="md-header__button md-logo" aria-label="Fluid Power Systems" data-md-component="logo">
      
  <img src="../../img/icon.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Fluid Power Systems
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Chapter 6 - Compressed Air Systems and Efficiency
            
          </span>
        </div>
      </div>
    </div>
    
      
    
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
      <div class="md-header__source">
        <a href="https://github.com/dmccreary/fluid-power-systems" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="Fluid Power Systems" class="md-nav__button md-logo" aria-label="Fluid Power Systems" data-md-component="logo">
      
  <img src="../../img/icon.png" alt="logo">

    </a>
    Fluid Power Systems
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/dmccreary/fluid-power-systems" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M439.6 236.1 244 40.5c-5.4-5.5-12.8-8.5-20.4-8.5s-15 3-20.4 8.4L162.5 81l51.5 51.5c27.1-9.1 52.7 16.8 43.4 43.7l49.7 49.7c34.2-11.8 61.2 31 35.5 56.7-26.5 26.5-70.2-2.9-56-37.3L240.3 199v121.9c25.3 12.5 22.3 41.8 9.1 55-6.4 6.4-15.2 10.1-24.3 10.1s-17.8-3.6-24.3-10.1c-17.6-17.6-11.1-46.9 11.2-56v-123c-20.8-8.5-24.6-30.7-18.6-45L142.6 101 8.5 235.1C3 240.6 0 247.9 0 255.5s3 15 8.5 20.4l195.6 195.7c5.4 5.4 12.7 8.4 20.4 8.4s15-3 20.4-8.4l194.7-194.7c5.4-5.4 8.4-12.8 8.4-20.4s-3-15-8.4-20.4"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../course-description/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Course Description
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
      
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" checked>
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Chapters
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Chapters
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../01-intro/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../02-components-and-controls/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Components and Controls
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../03-hvac/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. HVAC
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../04-vacuum/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Vacuum
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
    
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../05-blowers/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    5. Blowers
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    6. Compressed Air
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Compressed Air
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Summary
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#concepts-covered" class="md-nav__link">
    <span class="md-ellipsis">
      
        Concepts Covered
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#prerequisites" class="md-nav__link">
    <span class="md-ellipsis">
      
        Prerequisites
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#61-what-is-a-compressed-air-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.1 What Is a Compressed Air System?
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#62-compressor-types" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2 Compressor Types
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.2 Compressor Types">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#621-reciprocating-compressors" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.1 Reciprocating Compressors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#622-rotary-screw-compressors" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.2 Rotary Screw Compressors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#623-rotary-vane-compressors" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.3 Rotary Vane Compressors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#624-centrifugal-compressors" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.4 Centrifugal Compressors
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.2.4 Centrifugal Compressors">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-compressor-types-comparison" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressor Types Comparison
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#625-capacity-control-methods" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.5 Capacity Control Methods
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#63-compressed-air-treatment-and-quality" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.3 Compressed Air Treatment and Quality
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.3 Compressed Air Treatment and Quality">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#631-contaminants-in-compressed-air" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.3.1 Contaminants in Compressed Air
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#632-air-treatment-components" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.3.2 Air Treatment Components
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.3.2 Air Treatment Components">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-compressed-air-treatment-path" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressed Air Treatment Path
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#633-iso-8573-air-quality-standards" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.3.3 ISO 8573 Air Quality Standards
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#64-air-line-installation-and-maintenance" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4 Air Line Installation and Maintenance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.4 Air Line Installation and Maintenance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#641-piping-materials" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4.1 Piping Materials
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#642-piping-layout-and-sizing" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4.2 Piping Layout and Sizing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.4.2 Piping Layout and Sizing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-1-pressure-drop-in-piping" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 1: Pressure Drop in Piping
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#643-air-receiver-sizing" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4.3 Air Receiver Sizing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.4.3 Air Receiver Sizing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-2-air-receiver-sizing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 2: Air Receiver Sizing
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#644-air-line-maintenance" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4.4 Air Line Maintenance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.4.4 Air Line Maintenance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-compressed-air-maintenance-checklist" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressed Air Maintenance Checklist
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#65-air-pressure-regulation-and-controls" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5 Air Pressure Regulation and Controls
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.5 Air Pressure Regulation and Controls">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#651-pressure-regulators" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.1 Pressure Regulators
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#652-frl-units" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.2 FRL Units
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#653-plc-integrated-pressure-control" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.3 PLC-Integrated Pressure Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#654-compressor-sequencing-and-master-controllers" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.4 Compressor Sequencing and Master Controllers
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.5.4 Compressor Sequencing and Master Controllers">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-3-compressor-sequencing-savings" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 3: Compressor Sequencing Savings
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#655-flow-measurement-scfm-icfm-and-acfm" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.5 Flow Measurement: SCFM, ICFM, and ACFM
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#66-air-tool-requirements-and-safe-usage" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.6 Air Tool Requirements and Safe Usage
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.6 Air Tool Requirements and Safe Usage">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#661-understanding-air-tool-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.6.1 Understanding Air Tool Requirements
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#662-safe-usage-of-pneumatic-tools" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.6.2 Safe Usage of Pneumatic Tools
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#67-ai-driven-leak-detection-and-diagnostics" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.7 AI-Driven Leak Detection and Diagnostics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#68-energy-efficiency-and-sustainability" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8 Energy Efficiency and Sustainability
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.8 Energy Efficiency and Sustainability">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#681-sources-of-energy-waste" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.1 Sources of Energy Waste
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#682-energy-optimization-strategies" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.2 Energy Optimization Strategies
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.8.2 Energy Optimization Strategies">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-compressed-air-system-optimizer" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressed Air System Optimizer
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#683-measuring-energy-performance" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.3 Measuring Energy Performance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.8.3 Measuring Energy Performance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-4-specific-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 4: Specific Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#worked-example-5-leak-rate-percentage-and-cost" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 5: Leak Rate Percentage and Cost
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#worked-example-6-vsd-vs-loadunload-savings" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 6: VSD vs. Load/Unload Savings
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#worked-example-7-total-cost-of-compressed-air-mcf" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 7: Total Cost of Compressed Air ($/MCF)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#diagram-compressed-air-energy-comparison" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressed Air Energy Comparison
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#684-sustainability-in-compressed-air-systems" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.4 Sustainability in Compressed Air Systems
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#685-condensate-management" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.5 Condensate Management
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.8.5 Condensate Management">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-8-condensate-volume-estimation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 8: Condensate Volume Estimation
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#69-utility-rebates-incentives-and-building-the-business-case" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.9 Utility Rebates, Incentives, and Building the Business Case
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.9 Utility Rebates, Incentives, and Building the Business Case">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#available-incentive-programs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Available Incentive Programs
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#how-to-find-available-rebates" class="md-nav__link">
    <span class="md-ellipsis">
      
        How to Find Available Rebates
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#common-compressed-air-upgrades-and-rebate-potential" class="md-nav__link">
    <span class="md-ellipsis">
      
        Common Compressed Air Upgrades and Rebate Potential
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#building-the-business-case" class="md-nav__link">
    <span class="md-ellipsis">
      
        Building the Business Case
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#610-lab-preview-troubleshoot-an-air-system-with-ai-diagnostics" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.10 Lab Preview: Troubleshoot an Air System with AI Diagnostics
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.10 Lab Preview: Troubleshoot an Air System with AI Diagnostics">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#lab-activities" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab Activities
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#lab-safety-reminders" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab Safety Reminders
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-takeaways" class="md-nav__link">
    <span class="md-ellipsis">
      
        Key Takeaways
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../07-cooling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Cooling
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../08-steam/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    8. Steam Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../09-dust-collection/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    9. Dust Collection
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../10-hydraulic/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    10. Hydraulic Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../11-pumping/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    11. Pumping Systems
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../12-fan/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    12. Fans
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../13-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    13. Systems and Software
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../14-ai-smart-monitoring/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    14. AI and Smart Monitoring
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../15-safety/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    15. Safety
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../../prompts/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    Prompts
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../../sims/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    MicroSims
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
        
      
    
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../../learning-graph/arch-overview/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    Learning Graph
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../faq/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    FAQ
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../glossary/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Glossary
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../how-we-built-this-site/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How We Built This Site
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    References
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../feedback/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Feedback
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../license/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    License
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contact/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Contact
  

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Summary
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#concepts-covered" class="md-nav__link">
    <span class="md-ellipsis">
      
        Concepts Covered
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#prerequisites" class="md-nav__link">
    <span class="md-ellipsis">
      
        Prerequisites
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#61-what-is-a-compressed-air-system" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.1 What Is a Compressed Air System?
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#62-compressor-types" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2 Compressor Types
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.2 Compressor Types">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#621-reciprocating-compressors" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.1 Reciprocating Compressors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#622-rotary-screw-compressors" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.2 Rotary Screw Compressors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#623-rotary-vane-compressors" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.3 Rotary Vane Compressors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#624-centrifugal-compressors" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.4 Centrifugal Compressors
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.2.4 Centrifugal Compressors">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-compressor-types-comparison" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressor Types Comparison
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#625-capacity-control-methods" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.2.5 Capacity Control Methods
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#63-compressed-air-treatment-and-quality" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.3 Compressed Air Treatment and Quality
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.3 Compressed Air Treatment and Quality">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#631-contaminants-in-compressed-air" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.3.1 Contaminants in Compressed Air
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#632-air-treatment-components" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.3.2 Air Treatment Components
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.3.2 Air Treatment Components">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-compressed-air-treatment-path" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressed Air Treatment Path
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#633-iso-8573-air-quality-standards" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.3.3 ISO 8573 Air Quality Standards
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#64-air-line-installation-and-maintenance" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4 Air Line Installation and Maintenance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.4 Air Line Installation and Maintenance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#641-piping-materials" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4.1 Piping Materials
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#642-piping-layout-and-sizing" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4.2 Piping Layout and Sizing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.4.2 Piping Layout and Sizing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-1-pressure-drop-in-piping" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 1: Pressure Drop in Piping
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#643-air-receiver-sizing" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4.3 Air Receiver Sizing
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.4.3 Air Receiver Sizing">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-2-air-receiver-sizing" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 2: Air Receiver Sizing
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#644-air-line-maintenance" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.4.4 Air Line Maintenance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.4.4 Air Line Maintenance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-compressed-air-maintenance-checklist" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressed Air Maintenance Checklist
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#65-air-pressure-regulation-and-controls" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5 Air Pressure Regulation and Controls
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.5 Air Pressure Regulation and Controls">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#651-pressure-regulators" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.1 Pressure Regulators
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#652-frl-units" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.2 FRL Units
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#653-plc-integrated-pressure-control" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.3 PLC-Integrated Pressure Control
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#654-compressor-sequencing-and-master-controllers" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.4 Compressor Sequencing and Master Controllers
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.5.4 Compressor Sequencing and Master Controllers">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-3-compressor-sequencing-savings" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 3: Compressor Sequencing Savings
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#655-flow-measurement-scfm-icfm-and-acfm" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.5.5 Flow Measurement: SCFM, ICFM, and ACFM
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#66-air-tool-requirements-and-safe-usage" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.6 Air Tool Requirements and Safe Usage
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.6 Air Tool Requirements and Safe Usage">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#661-understanding-air-tool-requirements" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.6.1 Understanding Air Tool Requirements
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#662-safe-usage-of-pneumatic-tools" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.6.2 Safe Usage of Pneumatic Tools
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#67-ai-driven-leak-detection-and-diagnostics" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.7 AI-Driven Leak Detection and Diagnostics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#68-energy-efficiency-and-sustainability" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8 Energy Efficiency and Sustainability
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.8 Energy Efficiency and Sustainability">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#681-sources-of-energy-waste" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.1 Sources of Energy Waste
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#682-energy-optimization-strategies" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.2 Energy Optimization Strategies
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.8.2 Energy Optimization Strategies">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-compressed-air-system-optimizer" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressed Air System Optimizer
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#683-measuring-energy-performance" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.3 Measuring Energy Performance
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.8.3 Measuring Energy Performance">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-4-specific-power" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 4: Specific Power
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#worked-example-5-leak-rate-percentage-and-cost" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 5: Leak Rate Percentage and Cost
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#worked-example-6-vsd-vs-loadunload-savings" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 6: VSD vs. Load/Unload Savings
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#worked-example-7-total-cost-of-compressed-air-mcf" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 7: Total Cost of Compressed Air ($/MCF)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#diagram-compressed-air-energy-comparison" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagram: Compressed Air Energy Comparison
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#684-sustainability-in-compressed-air-systems" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.4 Sustainability in Compressed Air Systems
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#685-condensate-management" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.8.5 Condensate Management
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.8.5 Condensate Management">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#worked-example-8-condensate-volume-estimation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Worked Example 8: Condensate Volume Estimation
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#69-utility-rebates-incentives-and-building-the-business-case" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.9 Utility Rebates, Incentives, and Building the Business Case
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.9 Utility Rebates, Incentives, and Building the Business Case">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#available-incentive-programs" class="md-nav__link">
    <span class="md-ellipsis">
      
        Available Incentive Programs
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#how-to-find-available-rebates" class="md-nav__link">
    <span class="md-ellipsis">
      
        How to Find Available Rebates
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#common-compressed-air-upgrades-and-rebate-potential" class="md-nav__link">
    <span class="md-ellipsis">
      
        Common Compressed Air Upgrades and Rebate Potential
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#building-the-business-case" class="md-nav__link">
    <span class="md-ellipsis">
      
        Building the Business Case
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#610-lab-preview-troubleshoot-an-air-system-with-ai-diagnostics" class="md-nav__link">
    <span class="md-ellipsis">
      
        6.10 Lab Preview: Troubleshoot an Air System with AI Diagnostics
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="6.10 Lab Preview: Troubleshoot an Air System with AI Diagnostics">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#lab-activities" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab Activities
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#lab-safety-reminders" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lab Safety Reminders
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-takeaways" class="md-nav__link">
    <span class="md-ellipsis">
      
        Key Takeaways
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
                



  


  <nav class="md-path" aria-label="Navigation" >
    <ol class="md-path__list">
      
        
  
  
    <li class="md-path__item">
      <a href="../.." class="md-path__link">
        
  <span class="md-ellipsis">
    Home
  </span>

      </a>
    </li>
  

      
      
        
  
  
    
    
      <li class="md-path__item">
        <a href="../" class="md-path__link">
          
  <span class="md-ellipsis">
    Chapters
  </span>

        </a>
      </li>
    
  

      
    </ol>
  </nav>

              
              <article class="md-content__inner md-typeset">
                
                  


  
    <a href="https://github.com/dmccreary/fluid-power-systems/blob/master/docs/chapters/06-compressed-air/index.md" title="Edit this page" class="md-content__button md-icon" rel="edit">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M10 20H6V4h7v5h5v3.1l2-2V8l-6-6H6c-1.1 0-2 .9-2 2v16c0 1.1.9 2 2 2h4zm10.2-7c.1 0 .3.1.4.2l1.3 1.3c.2.2.2.6 0 .8l-1 1-2.1-2.1 1-1c.1-.1.2-.2.4-.2m0 3.9L14.1 23H12v-2.1l6.1-6.1z"/></svg>
    </a>
  
  


<h1 id="chapter-6-compressed-air-systems-and-efficiency">Chapter 6: Compressed Air Systems and Efficiency</h1>
<h2 id="summary">Summary</h2>
<p>This chapter introduces compressed air as one of the most widely used — and most frequently wasted — utilities in industrial facilities. Students will learn how compressed air systems work, starting with the fundamentals of air compression and the four major compressor types: reciprocating, rotary screw, rotary vane, and centrifugal. The chapter covers compressed air treatment and quality standards (including ISO 8573), air line installation and maintenance practices, and pressure regulation using FRL units and PLC-integrated controls. Students will explore air tool requirements and safe usage, then advance to AI-driven leak detection and diagnostics that use acoustic sensors and pressure data to locate and prioritize leaks automatically. The chapter concludes with energy efficiency strategies and sustainability practices, emphasizing that compressed air is often the most expensive utility in a plant when measured per unit of delivered energy.</p>
<h2 id="concepts-covered">Concepts Covered</h2>
<ol>
<li>Compressed air fundamentals — generation, distribution, and use</li>
<li>Reciprocating compressors — operation and applications</li>
<li>Rotary screw compressors — operation and applications</li>
<li>Rotary vane compressors — operation and applications</li>
<li>Centrifugal compressors — operation and applications</li>
<li>Compressed air treatment — dryers, filters, and separators</li>
<li>ISO 8573 air quality standards — classes and testing</li>
<li>Air line installation — piping materials, layout, and sizing</li>
<li>Air line maintenance — inspections, leak repair, and drain management</li>
<li>Air pressure regulation — regulators, FRL units, and PLC integration</li>
<li>Air tool requirements — CFM, pressure, and lubrication needs</li>
<li>Safe usage of pneumatic tools — PPE, procedures, and lockout/tagout</li>
<li>AI-driven leak detection — acoustic sensors and data analysis</li>
<li>AI diagnostics — prioritizing repairs by cost impact</li>
<li>Energy efficiency in compressed air systems — VFDs, controls, heat recovery</li>
<li>Sustainability — reducing waste, lifecycle cost analysis, and environmental impact</li>
</ol>
<h2 id="prerequisites">Prerequisites</h2>
<ul>
<li>Chapter 1: Introduction to Fluid Power Systems and AI (understanding of fluid types, basic system concepts, and the role of AI)</li>
<li>Chapter 2: System Components and Smart Controls (knowledge of pumps, fans, compressors, valves, filters, PLCs, and IoT sensors)</li>
<li>Chapter 3: HVAC Systems with AI Optimization (understanding of refrigerant cycles, maintenance procedures, and AI-driven controls)</li>
<li>Chapter 4: Vacuum Systems and Data-Driven Maintenance (understanding of pressure measurement, leak detection methods, and predictive maintenance concepts)</li>
</ul>
<hr />
<h2 id="61-what-is-a-compressed-air-system">6.1 What Is a Compressed Air System?</h2>
<p>A <strong>compressed air system</strong> takes atmospheric air, squeezes it to a higher pressure, and delivers it through piping to power tools, actuators, controls, and manufacturing processes throughout a facility. Compressed air is sometimes called the "fourth utility" — after electricity, water, and natural gas — because it is used in virtually every industrial plant.</p>
<p>The basic principle is straightforward. A compressor draws in ambient air at atmospheric pressure (about 14.7 psia at sea level) and reduces its volume, which increases its pressure. The compressed air is stored in a receiver tank, treated to remove moisture and contaminants, and then distributed through a piping network to points of use. When a worker pulls the trigger on a pneumatic impact wrench, or a robot arm actuates a pneumatic cylinder, the stored energy in the compressed air does the work.</p>
<p>Compressed air systems are popular because they offer several advantages over other power sources:</p>
<ul>
<li><strong>Safety</strong> — compressed air does not create electrical shock or spark hazards, making it ideal for wet or explosive environments</li>
<li><strong>Simplicity</strong> — pneumatic tools and actuators have fewer moving parts than electric equivalents, so they are lighter, cheaper, and easier to maintain</li>
<li><strong>Flexibility</strong> — air lines can be routed almost anywhere, and quick-connect fittings allow tools to be swapped in seconds</li>
<li><strong>Speed</strong> — pneumatic cylinders and tools can operate at very high speeds with fast response times</li>
<li><strong>Overload tolerance</strong> — unlike electric motors, pneumatic tools can stall under load without overheating or burning out</li>
</ul>
<p>However, compressed air has a major disadvantage: <strong>it is expensive</strong>. Only about 10 to 15 percent of the electrical energy used to run a compressor ends up as useful work at the tool or actuator. The rest is lost as heat during compression, pressure drops in piping, and air leaks throughout the system. This makes compressed air the most expensive utility in many plants when measured as cost per unit of delivered energy.</p>
<table>
<thead>
<tr>
<th>System Characteristic</th>
<th>Typical Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Operating pressure</td>
<td>90–125 psi (6.2–8.6 bar)</td>
</tr>
<tr>
<td>Compressor efficiency</td>
<td>10–15% (electrical input to useful work)</td>
</tr>
<tr>
<td>Typical leak rate (poorly maintained)</td>
<td>25–30% of total air produced</td>
</tr>
<tr>
<td>Energy cost share in manufacturing</td>
<td>20–30% of total electricity bill</td>
</tr>
<tr>
<td>Average system life</td>
<td>15–25 years</td>
</tr>
</tbody>
</table>
<div class="admonition tip">
<p class="admonition-title">Why Compressed Air Efficiency Matters</p>
<p>Because compressed air is so energy-intensive, even small improvements in system efficiency can save thousands of dollars per year. A single 1/4-inch leak at 100 psi wastes approximately $2,500 per year in electricity. A facility-wide leak detection and repair program can pay for itself within months. This is why AI-driven leak detection (covered in Section 6.7) has become such a high-value application for industrial AI.</p>
</div>
<h2 id="62-compressor-types">6.2 Compressor Types</h2>
<p>Compressors are the heart of any compressed air system. They fall into two broad categories:</p>
<ul>
<li><strong>Positive displacement compressors</strong> trap a volume of air and mechanically reduce that volume to increase the pressure. Most industrial air compressors are positive displacement. Examples include reciprocating, rotary screw, and rotary vane compressors.</li>
<li><strong>Dynamic compressors</strong> accelerate the air to high velocity using spinning impellers, then convert that velocity into pressure in a diffuser. Centrifugal compressors are the most common dynamic type in compressed air service.</li>
</ul>
<p>This chapter covers the four compressor types most commonly encountered by facility technicians.</p>
<h3 id="621-reciprocating-compressors">6.2.1 Reciprocating Compressors</h3>
<p>A <strong>reciprocating compressor</strong> (also called a piston compressor) uses one or more pistons moving back and forth inside cylinders to compress air. On the intake stroke, the piston moves down and atmospheric air enters the cylinder through an inlet valve. On the compression stroke, the piston moves up, compressing the trapped air and pushing it out through a discharge valve into the receiver tank or the next compression stage.</p>
<p>Key characteristics of reciprocating compressors:</p>
<ul>
<li><strong>Pressure range</strong>: Can reach very high pressures — single-stage units deliver up to 135 psi, two-stage units reach 175 psi or more</li>
<li><strong>Flow rate</strong>: Low to medium — best for intermittent demand (auto body shops, small manufacturing)</li>
<li><strong>Lubrication</strong>: Oil-lubricated or oil-free designs available</li>
<li><strong>Noise level</strong>: High — the reciprocating action creates significant vibration and noise</li>
<li><strong>Duty cycle</strong>: Most single-stage units are rated for 60–70% duty cycle (not continuous)</li>
<li><strong>Applications</strong>: Small shops, tire inflation, spray painting, intermittent tool use</li>
</ul>
<h3 id="622-rotary-screw-compressors">6.2.2 Rotary Screw Compressors</h3>
<p>A <strong>rotary screw compressor</strong> uses two helical rotors (a male rotor and a female rotor) that mesh together inside a housing. As the rotors turn, air is drawn in at one end, trapped between the rotor lobes and the housing, and progressively compressed as it moves along the rotors toward the discharge port. The compression is continuous and smooth, with no pulses.</p>
<p>Key characteristics of rotary screw compressors:</p>
<ul>
<li><strong>Pressure range</strong>: Typically 100–175 psi</li>
<li><strong>Flow rate</strong>: Medium to very high — the workhorse of industrial compressed air</li>
<li><strong>Lubrication</strong>: Oil-injected (most common) or oil-free designs</li>
<li><strong>Noise level</strong>: Low to moderate — much quieter than reciprocating compressors</li>
<li><strong>Duty cycle</strong>: 100% — designed for continuous operation</li>
<li><strong>Applications</strong>: Manufacturing plants, assembly lines, large facilities, any application requiring continuous high-volume air</li>
</ul>
<p>Rotary screw compressors are the most common compressor type in facilities that use compressed air continuously. They are efficient at full load, relatively quiet, and deliver steady, pulse-free air. Oil-injected models use oil to seal the clearances between rotors, cool the air during compression, and lubricate the bearings. The oil is separated from the compressed air after the compression stage.</p>
<p><strong>Oil injection circuit.</strong> In an oil-injected rotary screw compressor, oil is continuously circulated through the compression chamber and then recovered:</p>
<ol>
<li><strong>Injection</strong> — oil is injected into the compression chamber at a controlled rate (typically 2 to 5 gallons per minute for a 100 HP unit). The oil seals rotor clearances, absorbs the heat of compression, and lubricates the rotors and bearings.</li>
<li><strong>Separation</strong> — the oil-air mixture leaving the compression stage enters an <strong>oil separator tank</strong> containing a coalescing separator element. The primary separator removes 99%+ of the oil by impingement and gravity. A secondary coalescing element reduces oil carryover to 2–5 ppm (parts per million) by weight — equivalent to ISO 8573 Class 3 for oil.</li>
<li><strong>Cooling and filtering</strong> — the separated oil passes through an oil cooler (air-cooled or water-cooled) and an oil filter before being re-injected into the compression chamber.</li>
<li><strong>Separator element maintenance</strong> — the separator element has a finite life (typically 4,000 to 8,000 operating hours). As it loads with contaminant, the pressure drop across the element increases — consuming energy and raising discharge temperature. Most compressors have a differential pressure indicator or alarm. A separator element with excessive pressure drop (&gt;8–10 psi) should be replaced promptly, as a failed element can release large quantities of oil downstream, contaminating the entire air system.</li>
</ol>
<h3 id="623-rotary-vane-compressors">6.2.3 Rotary Vane Compressors</h3>
<p>A <strong>rotary vane compressor</strong> uses a rotor mounted eccentrically (off-center) inside a cylindrical housing. The rotor has slots containing sliding vanes that extend outward by centrifugal force to contact the housing wall. As the rotor turns, the vanes create expanding and compressing pockets of air — air enters as a pocket expands and is compressed as the pocket shrinks toward the discharge port.</p>
<p>Key characteristics of rotary vane compressors:</p>
<ul>
<li><strong>Pressure range</strong>: Typically 100–145 psi</li>
<li><strong>Flow rate</strong>: Low to medium</li>
<li><strong>Lubrication</strong>: Oil-injected (the same oil lubricates, seals, and cools)</li>
<li><strong>Noise level</strong>: Low — smooth continuous rotation with minimal vibration</li>
<li><strong>Duty cycle</strong>: 100% — suitable for continuous operation</li>
<li><strong>Applications</strong>: Automotive service, light manufacturing, printing, packaging</li>
</ul>
<p>Rotary vane compressors are simpler in design than rotary screw compressors. They have fewer parts, which can mean lower initial cost and simpler maintenance. However, the vanes wear over time and must be periodically inspected and replaced. Vane wear is the primary maintenance concern with this compressor type.</p>
<h3 id="624-centrifugal-compressors">6.2.4 Centrifugal Compressors</h3>
<p>A <strong>centrifugal compressor</strong> (also called a dynamic or turbo compressor) uses a high-speed spinning impeller to accelerate air radially outward. The high-velocity air enters a diffuser section where it slows down, and the kinetic energy converts into pressure. Multi-stage centrifugal compressors use two to four impeller stages in series, with intercoolers between stages.</p>
<p>Key characteristics of centrifugal compressors:</p>
<ul>
<li><strong>Pressure range</strong>: Typically 100–150 psi (multi-stage)</li>
<li><strong>Flow rate</strong>: Very high — hundreds to thousands of CFM</li>
<li><strong>Lubrication</strong>: Oil-free in the compression path (bearings may use oil or magnetic bearings)</li>
<li><strong>Noise level</strong>: High-frequency whine, but often enclosed in sound-attenuating cabinets</li>
<li><strong>Duty cycle</strong>: 100% — designed for continuous base-load operation</li>
<li><strong>Applications</strong>: Large manufacturing plants, oil refineries, chemical plants, any facility requiring very high air volumes</li>
</ul>
<p>Centrifugal compressors are the most efficient compressor type at very large capacities (above approximately 500 CFM). They are oil-free in the compression path, which is critical for food, pharmaceutical, and electronics manufacturing. However, they are sensitive to changes in demand — their efficiency drops sharply at partial loads, and they can experience a dangerous condition called <strong>surge</strong> if airflow drops below a minimum threshold.</p>
<p><strong>Surge and turndown.</strong> Surge is the most critical operating limit for centrifugal compressors. It occurs when the air flow through the impeller drops below a minimum value and the compressed air in the discharge piping flows backward through the impeller. The result is violent pressure pulsations, loud banging noises, rapid temperature swings, and potentially catastrophic mechanical damage to the impeller, bearings, and seals. Repeated surge events dramatically shorten compressor life.</p>
<p>The <strong>turndown ratio</strong> describes how far a centrifugal compressor can reduce its output before reaching the surge limit. Most industrial centrifugal air compressors have a turndown of 70 to 85 percent of full-load flow — meaning they can throttle down to only 70-85% of rated capacity before surge becomes a risk. Below that point, the compressor must use one of these strategies:</p>
<ul>
<li><strong>Blow-off (bypass)</strong> — excess compressed air is vented to atmosphere or recirculated back to the inlet through a blow-off valve. This prevents surge but wastes all the energy used to compress the bypassed air.</li>
<li><strong>Inlet guide vanes (IGVs)</strong> — adjustable vanes at the impeller inlet pre-swirl the incoming air, which effectively shifts the surge line to lower flow rates. IGVs can extend turndown to approximately 55-60% of rated flow, improving part-load efficiency compared to blow-off alone.</li>
<li><strong>Anti-surge control systems</strong> — modern centrifugal compressors use dedicated anti-surge controllers that continuously monitor the compressor's operating point relative to the surge line and modulate the blow-off valve to maintain a safe margin. These controllers react in milliseconds — far faster than a PLC-based system can respond.</li>
</ul>
<div class="admonition warning">
<p class="admonition-title">Centrifugal Compressors and Variable Demand</p>
<p>Because of the limited turndown range, centrifugal compressors are best suited for <strong>base-load</strong> operation where they run near full capacity continuously. Facilities with widely varying demand should pair a centrifugal base-load compressor with a VSD rotary screw trim compressor to handle demand swings efficiently.</p>
</div>
<h4 id="diagram-compressor-types-comparison">Diagram: Compressor Types Comparison</h4>
<iframe src="../../sims/compressed-air-compressor-types/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details>
<summary>Compressor Types Comparison</summary>
<p>Type: diagram</p>
<p>Bloom Taxonomy: Understand (L2)
Bloom Verb: compare, classify
Learning Objective: Students will be able to compare the operating principles of four common air compressor types and classify each by its key characteristics.</p>
<p>Purpose: Animated cross-section diagrams showing the internal operation of four compressor types with moving parts</p>
<p>Layout: 2x2 grid of animated compressor cross-sections, each with labels and a summary card below</p>
<p>Grid positions:
1. Top-left — Reciprocating Compressor:
   - Cylinder with piston moving up and down
   - Inlet valve opens on downstroke, discharge valve opens on upstroke
   - Air entering (blue arrows) on intake, compressed air exiting (orange arrows) on discharge
   - Labels: "Piston," "Cylinder," "Inlet Valve," "Discharge Valve," "Crankshaft"</p>
<ol>
<li>Top-right — Rotary Screw Compressor:</li>
<li>Two meshing helical rotors (male and female) rotating inside housing</li>
<li>Air trapped between rotor lobes moving from inlet to discharge end</li>
<li>
<p>Labels: "Male Rotor," "Female Rotor," "Housing," "Inlet," "Discharge," "Oil Injection"</p>
</li>
<li>
<p>Bottom-left — Rotary Vane Compressor:</p>
</li>
<li>Eccentric rotor with sliding vanes inside cylindrical housing</li>
<li>Vanes extending outward to contact housing wall</li>
<li>Air pockets expanding at inlet, compressing toward discharge</li>
<li>
<p>Labels: "Rotor," "Vane," "Housing," "Inlet," "Discharge"</p>
</li>
<li>
<p>Bottom-right — Centrifugal Compressor:</p>
</li>
<li>High-speed impeller spinning, air drawn in axially and flung outward radially</li>
<li>Diffuser section where velocity converts to pressure</li>
<li>Labels: "Impeller," "Diffuser," "Inlet (eye)," "Discharge," "Volute"</li>
</ol>
<p>Summary card below each compressor:
- Pressure range
- Flow rate (Low/Medium/High/Very High)
- Oil-free? (Yes/No)
- Duty cycle
- Best for: (1-2 application examples)</p>
<p>Interactive elements:
- Click any compressor to pause/play its animation
- Hover over labels for detailed explanations
- Toggle button: "Show Air Flow" highlights air path with colored arrows</p>
<p>Color scheme: Blue for inlet air, orange/red for compressed air, gray for metal parts, amber for oil
Responsive design: Grid adjusts from 2x2 to single column on narrow screens. Must respond to window resize events.</p>
<p>Implementation: p5.js with animated mechanical elements and interactive hover tooltips</p>
</details>
<table>
<thead>
<tr>
<th>Feature</th>
<th>Reciprocating</th>
<th>Rotary Screw</th>
<th>Rotary Vane</th>
<th>Centrifugal</th>
</tr>
</thead>
<tbody>
<tr>
<td>Pressure range</td>
<td>Up to 175+ psi</td>
<td>100–175 psi</td>
<td>100–145 psi</td>
<td>100–150 psi</td>
</tr>
<tr>
<td>Flow rate</td>
<td>Low–Medium</td>
<td>Medium–Very High</td>
<td>Low–Medium</td>
<td>Very High</td>
</tr>
<tr>
<td>Oil-free option</td>
<td>Yes</td>
<td>Yes</td>
<td>Rare</td>
<td>Yes (inherent)</td>
</tr>
<tr>
<td>Duty cycle</td>
<td>60–70%</td>
<td>100%</td>
<td>100%</td>
<td>100%</td>
</tr>
<tr>
<td>Noise level</td>
<td>High</td>
<td>Low–Moderate</td>
<td>Low</td>
<td>Moderate (enclosed)</td>
</tr>
<tr>
<td>Initial cost</td>
<td>Low</td>
<td>Medium–High</td>
<td>Low–Medium</td>
<td>High</td>
</tr>
<tr>
<td>Best for</td>
<td>Intermittent use</td>
<td>Continuous industrial</td>
<td>Light continuous</td>
<td>Large base-load</td>
</tr>
</tbody>
</table>
<div class="admonition tip">
<p class="admonition-title">Cold Air Intake — Free Efficiency Gain</p>
<p>Compressor efficiency is directly affected by inlet air temperature. Cooler, denser air requires less energy to compress to the same discharge pressure. The rule of thumb: <strong>every 10°F (5.5°C) reduction in inlet air temperature improves compressor efficiency by approximately 2%</strong> and increases output capacity by about 3.5%. In practice, this means ducting cold outside air directly to the compressor inlet — rather than drawing hot air from inside the compressor room — can save 4 to 8 percent on energy. A compressor room that reaches 100°F in summer versus 60°F outside air represents an 8% efficiency penalty. Simple ductwork from an exterior wall to the compressor inlet filter is one of the lowest-cost efficiency measures available. Ensure the intake is located away from exhaust vents, cooling towers, and loading docks to avoid drawing in contaminated air.</p>
</div>
<h3 id="625-capacity-control-methods">6.2.5 Capacity Control Methods</h3>
<p>How a compressor responds to changes in air demand is the <strong>single most important factor</strong> in part-load energy efficiency. At full load, most compressors of the same size consume roughly the same power. But at 50% demand, power consumption can range from 50% to 85% of full-load power depending on the control method. Since most compressed air systems operate at partial load for a significant portion of their running hours, the capacity control method often determines whether a system is efficient or wasteful.</p>
<p>The four primary capacity control methods for rotary screw compressors are:</p>
<p><strong>Load/unload (online/offline).</strong> The compressor runs at full speed continuously. When system pressure reaches the upper setpoint, the inlet valve closes (unloads) and the compressor runs unloaded, consuming approximately 25-30% of full-load power while producing no air. When pressure drops to the lower setpoint, the inlet valve opens (loads) and the compressor resumes full output. This is the most common control method for standard rotary screw compressors.</p>
<p><strong>Inlet modulation (throttling).</strong> The inlet valve progressively closes to restrict airflow as system pressure rises. This reduces output proportionally but does <strong>not</strong> reduce power proportionally — at 50% flow, the compressor still consumes approximately 80-85% of full-load power. Modulation is the least efficient control method at partial loads and is generally found only on older compressors.</p>
<p><strong>Variable speed drive (VSD).</strong> A variable frequency drive adjusts the motor speed to match compressor output to actual demand. At 50% flow, a VSD compressor consumes approximately 55-60% of full-load power — significantly less than any fixed-speed control method. VSD compressors maintain a very tight pressure band (typically ±2 psi) and eliminate the energy wasted during unloaded running. They are the best choice for <strong>trim</strong> duty (handling demand swings) in any system.</p>
<p><strong>Variable displacement.</strong> Some larger rotary screw compressors use slide valves, turn valves, or spiral valves to physically change the effective length of the compression chamber. This allows discrete capacity steps (typically 100%, 75%, 50%, and 25%) with proportionally reduced power consumption. Variable displacement is more efficient than modulation but less responsive than VSD.</p>
<table>
<thead>
<tr>
<th>Control Method</th>
<th>Power at 100% Load</th>
<th>Power at 75% Load</th>
<th>Power at 50% Load</th>
<th>Power at 25% Load</th>
<th>Pressure Band</th>
</tr>
</thead>
<tbody>
<tr>
<td>Load/unload</td>
<td>100%</td>
<td>89%</td>
<td>78%</td>
<td>67%</td>
<td>±10 psi</td>
</tr>
<tr>
<td>Inlet modulation</td>
<td>100%</td>
<td>90%</td>
<td>82%</td>
<td>72%</td>
<td>±3 psi</td>
</tr>
<tr>
<td>VSD</td>
<td>100%</td>
<td>78%</td>
<td>58%</td>
<td>40%</td>
<td>±2 psi</td>
</tr>
<tr>
<td>Variable displacement</td>
<td>100%</td>
<td>80%</td>
<td>62%</td>
<td>48%</td>
<td>±5 psi</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>Key insight:</strong> The difference between a load/unload compressor at 78% power and a VSD compressor at 58% power — both at 50% demand — is 20 percentage points of full-load power. For a 100 HP (75 kW) compressor running 8,000 hours per year at $0.10/kWh, that 20-point difference equals <strong>$12,000 per year</strong> in wasted electricity. Over the compressor's 15-year life, the VSD option saves $180,000 — many times the cost premium of the VSD.</p>
</blockquote>
<h2 id="63-compressed-air-treatment-and-quality">6.3 Compressed Air Treatment and Quality</h2>
<p>Air drawn into a compressor contains moisture, dust particles, oil vapors, and other contaminants from the ambient environment. The compression process concentrates these contaminants and adds compressor oil (in lubricated units). If untreated compressed air is delivered to tools, instruments, or processes, it can cause corrosion, contaminate products, damage pneumatic components, and create safety hazards. <strong>Compressed air treatment</strong> removes these contaminants to deliver clean, dry air at the required quality level.</p>
<h3 id="631-contaminants-in-compressed-air">6.3.1 Contaminants in Compressed Air</h3>
<p>The three primary contaminants in compressed air are:</p>
<ul>
<li><strong>Water</strong> — ambient air contains water vapor. Compression raises the air temperature, but as the compressed air cools downstream, the water vapor condenses into liquid water. A 100 CFM compressor operating at 75°F and 75% relative humidity can produce over 18 gallons of liquid water per day.</li>
<li><strong>Oil</strong> — in lubricated compressors, tiny oil droplets and oil vapor carry over into the compressed air stream. Even oil-free compressors can pick up hydrocarbon vapors from the ambient air.</li>
<li><strong>Particulates</strong> — dust, rust, pipe scale, and other solid particles enter from the ambient air and are generated inside the piping system through corrosion and wear.</li>
</ul>
<h3 id="632-air-treatment-components">6.3.2 Air Treatment Components</h3>
<p>A complete air treatment system includes several stages that work together:</p>
<ul>
<li><strong>Aftercooler</strong> — a heat exchanger immediately downstream of the compressor that cools the hot compressed air (typically from 200–350°F down to within 15–20°F of ambient temperature). This cooling causes the bulk of the water vapor to condense, and a moisture separator removes the liquid.</li>
<li><strong>Receiver tank</strong> — a storage vessel that provides a buffer between the compressor and the demand. It also serves as a secondary moisture separator as the air cools further.</li>
<li><strong>Pre-filter</strong> — a coalescing filter that removes bulk liquid water, oil, and large particles (down to about 1 micron) before the air enters the dryer.</li>
<li><strong>Air dryer</strong> — the primary moisture removal device. Common types include:<ul>
<li><strong>Refrigerated dryers</strong> — cool the air to 35–40°F, condensing moisture, then reheat it. Produce pressure dew points of 35–40°F. Suitable for most general industrial applications.</li>
<li><strong>Desiccant dryers</strong> — pass the air through a bed of desiccant material (such as activated alumina) that adsorbs moisture. Produce pressure dew points of -40°F to -100°F. Required for outdoor piping exposed to freezing temperatures and critical processes.</li>
<li><strong>Membrane dryers</strong> — use selective permeable membranes to separate water vapor from the air stream. Compact and low-maintenance, suitable for small point-of-use applications.</li>
</ul>
</li>
</ul>
<p><strong>Desiccant dryer regeneration methods.</strong> Desiccant dryers use two towers — one tower dries the air while the other tower regenerates (drives off adsorbed moisture to restore the desiccant). The regeneration method determines the dryer's energy cost, purge air loss, and suitability for different applications:</p>
<table>
<thead>
<tr>
<th>Regeneration Method</th>
<th>How It Works</th>
<th>Purge Air Loss</th>
<th>Energy Input</th>
<th>Pressure Dew Point</th>
<th>Best Application</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Heatless (pressure swing)</strong></td>
<td>Expands a portion of the dry compressed air across the saturated desiccant bed to strip moisture</td>
<td>15–18% of rated flow</td>
<td>None (uses compressed air energy only)</td>
<td>-40°F to -100°F</td>
<td>Small systems (&lt;500 CFM) where simplicity and low capital cost are priorities</td>
</tr>
<tr>
<td><strong>Heated purge</strong></td>
<td>Electric heaters warm the purge air before it enters the regenerating tower, reducing the volume of purge air needed</td>
<td>7–10% of rated flow</td>
<td>1–2 kW per 100 CFM</td>
<td>-40°F to -100°F</td>
<td>Medium systems where reduced purge loss justifies the heater cost</td>
</tr>
<tr>
<td><strong>Blower purge (externally heated)</strong></td>
<td>A dedicated blower pushes ambient air through an external heater and through the desiccant bed — no compressed air is used for regeneration</td>
<td>0% (zero compressed air purge)</td>
<td>2–4 kW per 100 CFM (blower + heater)</td>
<td>-40°F to -100°F</td>
<td>Large systems (&gt;1,000 CFM) where eliminating purge loss produces significant savings</td>
</tr>
<tr>
<td><strong>Heat of compression (HOC)</strong></td>
<td>Routes the hot discharge air from an oil-free compressor (300–350°F) directly through the desiccant bed for regeneration</td>
<td>0%</td>
<td>0 kW (uses waste heat)</td>
<td>-40°F</td>
<td>Systems paired with oil-free rotary screw or centrifugal compressors — the most energy-efficient desiccant dryer type</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>Cost impact of purge air loss:</strong> A heatless desiccant dryer consuming 15% purge air on a 1,000 CFM system wastes 150 CFM continuously. At a production cost of $0.25 per 1,000 cubic feet, that purge loss costs approximately $19,700 per year. Switching to a blower purge dryer with zero purge loss eliminates this cost entirely, typically paying for the higher capital cost within 1 to 2 years.</p>
</blockquote>
<ul>
<li><strong>After-filter</strong> — a final particulate filter downstream of the dryer that catches any desiccant dust or remaining particles.</li>
<li><strong>Oil removal filter</strong> — an activated carbon filter that adsorbs oil vapor for applications requiring oil-free air (food, pharmaceutical, electronics).</li>
</ul>
<h4 id="diagram-compressed-air-treatment-path">Diagram: Compressed Air Treatment Path</h4>
<iframe src="../../sims/compressed-air-treatment-path/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details>
<summary>Compressed Air Treatment Path</summary>
<p>Type: diagram</p>
<p>Bloom Taxonomy: Understand (L2)
Bloom Verb: describe, trace
Learning Objective: Students will be able to describe the purpose of each component in a compressed air treatment system and trace the path of air from the compressor through treatment stages to the point of use.</p>
<p>Purpose: Interactive flow diagram showing compressed air moving through each treatment stage with contaminant levels displayed at each point.</p>
<p>Layout: Horizontal flow diagram showing components connected by piping, with air quality indicators at each stage.</p>
<p>Components shown (left to right):
1. Compressor discharge — hot air with moisture, oil, and particles (red/orange indicators)
2. Aftercooler — heat exchanger with cooling water or air, moisture separator below with drain
3. Receiver tank — large vessel with pressure gauge and auto-drain
4. Pre-filter — coalescing filter element with drain
5. Air dryer — refrigerated type shown by default with toggle to show desiccant type
6. After-filter — particulate filter element
7. Distribution header — clean, dry air delivered to points of use (green indicators)</p>
<p>Air quality bar at each stage:
- Three horizontal bars (Water, Oil, Particles) shown at each transition point
- Bar length decreases as contamination is removed by each component
- Color transitions from red (high contamination) to green (clean)
- Numerical values in mg/m³ or ppm displayed</p>
<p>Animated elements:
- Air particles (blue dots) flowing through system
- Water droplets condensing at aftercooler and dryer
- Oil droplets being captured by filters
- Drain valves periodically opening to discharge condensate</p>
<p>Interactive elements:
- Hover over any component for name, function, and typical specifications
- Toggle button: "Refrigerated Dryer" / "Desiccant Dryer" to switch dryer type and see different dew point results
- Click any quality bar for detailed contaminant breakdown
- Slider: "Ambient Humidity" to see how inlet moisture affects treatment load</p>
<p>Color scheme: Red/orange for contaminated air, blue for water, amber for oil, gray for particles, green for treated air
Responsive design: Must respond to window resize events. Components wrap on narrow screens.</p>
<p>Implementation: p5.js with animated particle flow, interactive hover tooltips, and dynamic quality indicators</p>
</details>
<h3 id="633-iso-8573-air-quality-standards">6.3.3 ISO 8573 Air Quality Standards</h3>
<p>The international standard <strong>ISO 8573</strong> defines compressed air quality classes for particles, water, and oil. This standard provides a common language for specifying the air quality required by different applications. Each contaminant has its own class scale, and a complete air quality specification includes all three.</p>
<table>
<thead>
<tr>
<th>Quality Class</th>
<th>Particles (max size, max concentration)</th>
<th>Water (pressure dew point)</th>
<th>Oil (max concentration)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Class 1</td>
<td>0.1 µm, 0.1 mg/m³</td>
<td>-94°F (-70°C)</td>
<td>0.01 mg/m³</td>
</tr>
<tr>
<td>Class 2</td>
<td>1 µm, 1 mg/m³</td>
<td>-40°F (-40°C)</td>
<td>0.1 mg/m³</td>
</tr>
<tr>
<td>Class 3</td>
<td>5 µm, 5 mg/m³</td>
<td>-4°F (-20°C)</td>
<td>1 mg/m³</td>
</tr>
<tr>
<td>Class 4</td>
<td>15 µm, 8 mg/m³</td>
<td>37°F (+3°C)</td>
<td>5 mg/m³</td>
</tr>
<tr>
<td>Class 5</td>
<td>40 µm, 10 mg/m³</td>
<td>45°F (+7°C)</td>
<td>25 mg/m³</td>
</tr>
<tr>
<td>Class 6</td>
<td>—</td>
<td>50°F (+10°C)</td>
<td>—</td>
</tr>
</tbody>
</table>
<p>A typical specification is written as three numbers separated by periods — for example, <strong>ISO 8573 Class 1.4.1</strong> means Class 1 for particles, Class 4 for water, and Class 1 for oil.</p>
<table>
<thead>
<tr>
<th>Application</th>
<th>Typical ISO 8573 Class</th>
<th>Why</th>
</tr>
</thead>
<tbody>
<tr>
<td>General factory air (tools, blowoff)</td>
<td>4.4.4 or 5.5.5</td>
<td>Tools are tolerant of some moisture and particles</td>
</tr>
<tr>
<td>Spray painting</td>
<td>2.4.2</td>
<td>Oil and particles create defects in paint finish</td>
</tr>
<tr>
<td>Food and beverage (contact)</td>
<td>2.2.1</td>
<td>Direct product contact requires strict oil and moisture control</td>
</tr>
<tr>
<td>Pharmaceutical</td>
<td>1.2.1</td>
<td>Regulatory requirements for cleanroom-grade air</td>
</tr>
<tr>
<td>Electronics / semiconductor</td>
<td>1.1.1</td>
<td>Even trace contamination can damage sensitive components</td>
</tr>
<tr>
<td>Pneumatic instruments and controls</td>
<td>3.3.3</td>
<td>Moisture and particles cause sticking and false readings</td>
</tr>
</tbody>
</table>
<div class="admonition tip">
<p class="admonition-title">Match Treatment to Application</p>
<p>Over-treating compressed air wastes energy and money — a desiccant dryer consumes 15 to 20 percent of the air it processes for regeneration. Under-treating causes equipment damage and product quality problems. Always specify the air quality class required for each application and install treatment equipment sized to meet that specification — no more, no less.</p>
</div>
<h2 id="64-air-line-installation-and-maintenance">6.4 Air Line Installation and Maintenance</h2>
<p>The distribution piping system is the link between the compressor room and the points of use. A well-designed and maintained piping system delivers compressed air at the right pressure, flow rate, and quality. A poorly designed system wastes energy through pressure drops and leaks, and can deliver contaminated air even when the treatment equipment is working properly.</p>
<h3 id="641-piping-materials">6.4.1 Piping Materials</h3>
<p>Compressed air piping can be made from several materials, each with advantages and limitations:</p>
<ul>
<li><strong>Black steel pipe</strong> — the traditional choice. Strong, inexpensive, and widely available. However, it corrodes internally, generating rust particles that contaminate the air stream and clog downstream filters. Not recommended for new installations.</li>
<li><strong>Galvanized steel pipe</strong> — zinc coating resists corrosion better than black steel, but the galvanizing can flake off over time, adding zinc particles to the air stream.</li>
<li><strong>Copper pipe</strong> — excellent corrosion resistance and smooth interior surface. More expensive than steel but delivers cleaner air with less pressure drop. Common in dental and medical air systems.</li>
<li><strong>Aluminum pipe</strong> — lightweight, corrosion-resistant, smooth interior, and available in quick-connect modular systems that simplify installation and modification. Increasingly the preferred choice for new industrial installations.</li>
<li><strong>Stainless steel pipe</strong> — the best corrosion resistance. Used in pharmaceutical, food, and semiconductor applications where contamination cannot be tolerated. Expensive.</li>
<li><strong>Plastic pipe (PE-RT, ABS)</strong> — some engineered plastics are rated for compressed air service. Lightweight and corrosion-free, but must be specifically rated for compressed air — standard PVC is <strong>never</strong> acceptable for compressed air because it can shatter explosively under pressure.</li>
</ul>
<div class="admonition warning">
<p class="admonition-title">Never Use PVC for Compressed Air</p>
<p>Standard PVC pipe becomes brittle over time, especially when exposed to compressor oils and UV light. A PVC pipe failure under compressed air pressure does not just crack — it shatters into sharp fragments that become dangerous projectiles. Use only piping materials specifically rated and approved for compressed air service.</p>
</div>
<h3 id="642-piping-layout-and-sizing">6.4.2 Piping Layout and Sizing</h3>
<p>Proper piping layout minimizes pressure drop and ensures adequate air delivery:</p>
<ul>
<li><strong>Loop configuration</strong> — the best distribution layout is a loop (ring main) around the facility. Air can flow in both directions to reach any point of use, which cuts the effective pipe length in half and reduces pressure drop. Dead-end runs should be avoided.</li>
<li><strong>Slope</strong> — main headers should slope slightly (1/8 inch per foot minimum) in the direction of air flow, with moisture legs and automatic drain traps at low points to remove condensate.</li>
<li><strong>Drop legs</strong> — branches to individual points of use should connect to the <strong>top</strong> of the header and drop down to the tool. This prevents condensate in the header from flowing directly into the drop leg. A moisture leg extending below the tee catches condensate.</li>
<li><strong>Sizing</strong> — pipe diameter should be selected so that the total pressure drop from the compressor room to the farthest point of use does not exceed 10 percent of the compressor discharge pressure. For a 100 psi system, the total piping pressure drop should be less than 10 psi.</li>
</ul>
<p>[ \Delta P = \frac{C \times L \times Q^{1.85}}{d^5 \times P} ]</p>
<p>where ( \Delta P ) is pressure drop in psi, ( C ) is a friction factor based on pipe material, ( L ) is equivalent pipe length in feet (including fittings), ( Q ) is flow rate in CFM, ( d ) is inside pipe diameter in inches, and ( P ) is operating pressure in psia. <em>(Source: <a href="https://www.cagi.org/handbook-pdfs/handbook-chapter-4">CAGI Compressed Air and Gas Handbook, 7th Ed., Ch. 4 — Compressed Air System Design</a>)</em></p>
<h4 id="worked-example-1-pressure-drop-in-piping">Worked Example 1: Pressure Drop in Piping</h4>
<p><strong>Given:</strong></p>
<ul>
<li>500 ft of 2" Schedule 40 pipe</li>
<li>100 CFM flow rate</li>
<li>100 psi operating pressure</li>
</ul>
<p><strong>Find:</strong> Approximate pressure drop through the pipe segment</p>
<p><strong>Solution:</strong></p>
<ol>
<li>Apply the empirical pressure drop formula for compressed air piping. For 2" Schedule 40 pipe (inside diameter approximately 2.067 inches) at 100 CFM and 100 psig over 500 ft of equivalent length:</li>
</ol>
<p>[ \Delta P = \frac{C \times L \times Q^{1.85}}{d^5 \times P} ]</p>
<ol>
<li>Using published friction factor tables for Schedule 40 steel pipe with the given parameters:</li>
</ol>
<p>[ \Delta P \approx 1.8 \text{ psi} ]</p>
<p><strong>Answer:</strong> The approximate pressure drop through the pipe segment is <strong>1.8 psi</strong>.</p>
<blockquote>
<p><strong>Practical note:</strong> Rule of thumb — total system pressure drop from compressor to point of use should be less than 10% of operating pressure (10 psi for a 100 psig system). The 1.8 psi through this pipe segment is acceptable, but always account for fittings, filters, dryers, and FRLs which add significantly more. Each 90-degree elbow adds equivalent length of 5 to 10 feet of straight pipe, and a loaded coalescing filter can add 3 to 5 psi by itself.</p>
</blockquote>
<h3 id="643-air-receiver-sizing">6.4.3 Air Receiver Sizing</h3>
<p>Air receivers (also called receiver tanks) serve two critical functions: they <strong>store compressed air</strong> to meet short-duration peak demands without requiring additional compressor capacity, and they <strong>dampen pressure pulsations</strong> from the compressor, providing a stable supply pressure to the distribution system.</p>
<p><strong>Primary vs. secondary receivers.</strong> A <strong>primary receiver</strong> (also called a wet receiver) is located immediately after the compressor and aftercooler, before the dryer. It provides storage for the compressor controls to operate, allows additional cooling and moisture separation, and buffers the dryer from demand surges. A <strong>secondary receiver</strong> (also called a dry receiver) is located after the dryer, close to a high-demand intermittent load (such as a sandblast cabinet, large air cylinder, or bag house pulse system). Secondary receivers allow the system to meet peak demands that exceed the compressor's continuous output capacity.</p>
<p><strong>ASME code requirements.</strong> In the United States, compressed air receivers are pressure vessels that must be designed and fabricated in accordance with the <strong>ASME Boiler and Pressure Vessel Code, Section VIII</strong>. Each receiver must have an ASME stamp, a National Board registration number, a safety relief valve, a pressure gauge, and a manual drain valve. Receivers must be inspected periodically per jurisdictional requirements — most states require inspection every 3 to 5 years by a licensed boiler inspector.</p>
<p><strong>Receiver sizing formula.</strong> The required receiver volume to supply an intermittent demand event is:</p>
<p>[ V = \frac{T \times C \times P_a}{P_1 - P_2} ]</p>
<p>where ( V ) is receiver volume in cubic feet, ( T ) is the duration of the demand event in minutes, ( C ) is the required air flow in CFM (minus any compressor output available during the event), ( P_a ) is atmospheric pressure (14.7 psia), ( P_1 ) is the initial receiver pressure in psia, and ( P_2 ) is the minimum acceptable pressure in psia. <em>(Source: <a href="https://www.cagi.org/handbook-pdfs/handbook-chapter-4">CAGI Compressed Air and Gas Handbook, 7th Ed., Ch. 4 — Compressed Air System Design</a>; also <a href="https://www.compressedairchallenge.org/bookstore">Compressed Air Challenge® Best Practices for Compressed Air Systems</a>)</em></p>
<h4 id="worked-example-2-air-receiver-sizing">Worked Example 2: Air Receiver Sizing</h4>
<p><strong>Given:</strong></p>
<ul>
<li>A sandblast cabinet requires 200 CFM during operation</li>
<li>Blast duration: 2 minutes per cycle</li>
<li>Compressor output available during blasting: 100 CFM (the base-load compressor continues running)</li>
<li>Receiver starting pressure: 125 psig (139.7 psia)</li>
<li>Minimum acceptable pressure: 100 psig (114.7 psia)</li>
</ul>
<p><strong>Find:</strong> Required receiver volume in gallons</p>
<p><strong>Solution:</strong></p>
<ol>
<li>Calculate the net demand the receiver must supply (total demand minus available compressor output):</li>
</ol>
<p>[ C = 200 - 100 = 100 \text{ CFM (net from storage)} ]</p>
<ol>
<li>Apply the receiver sizing formula:</li>
</ol>
<p>[ V = \frac{T \times C \times P_a}{P_1 - P_2} = \frac{2 \times 100 \times 14.7}{139.7 - 114.7} = \frac{2{,}940}{25} = 117.6 \text{ ft}^3 ]</p>
<ol>
<li>Convert cubic feet to gallons (1 ft³ = 7.48 gallons):</li>
</ol>
<p>[ V = 117.6 \times 7.48 = 880 \text{ gallons} ]</p>
<p><strong>Answer:</strong> The system requires approximately <strong>880 gallons</strong> of receiver capacity. A standard 1,000-gallon ASME receiver would be selected, providing some additional margin.</p>
<blockquote>
<p><strong>Practical note:</strong> For general primary receiver sizing (not event-specific), a commonly used rule of thumb is <strong>3 to 5 gallons of storage per CFM</strong> of compressor output for load/unload compressors, and <strong>1 to 2 gallons per CFM</strong> for VSD compressors (which respond faster to demand changes). A 500 CFM load/unload system would typically need a 1,500 to 2,500 gallon primary receiver.</p>
</blockquote>
<h3 id="644-air-line-maintenance">6.4.4 Air Line Maintenance</h3>
<p>Regular maintenance of the distribution system prevents energy waste and air quality degradation:</p>
<ul>
<li><strong>Leak detection and repair</strong> — walk the system regularly listening for hissing sounds, or use ultrasonic leak detectors. Tag and repair all leaks. Even small leaks add up — see Section 6.7 for AI-driven leak detection.</li>
<li><strong>Drain management</strong> — check all automatic drain traps weekly. Failed drains allow condensate to accumulate in the piping, causing corrosion and delivering wet air to tools. Drains stuck open waste compressed air.</li>
<li><strong>Filter maintenance</strong> — replace coalescing filter elements on schedule and whenever differential pressure exceeds the manufacturer's recommendation. A clogged filter increases pressure drop, wasting compressor energy.</li>
<li><strong>Pressure drop monitoring</strong> — install pressure gauges at the compressor discharge, receiver outlet, dryer outlet, and at critical points of use. Compare readings to identify developing restrictions.</li>
<li><strong>Corrosion inspection</strong> — for steel piping systems, periodically cut out a test section to inspect for internal corrosion and scale buildup. Severe corrosion may justify replacing steel piping with aluminum.</li>
</ul>
<h4 id="diagram-compressed-air-maintenance-checklist">Diagram: Compressed Air Maintenance Checklist</h4>
<iframe src="../../sims/compressed-air-maintenance-checklist/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details>
<summary>Compressed Air Maintenance Checklist</summary>
<p>Type: infographic</p>
<p>Bloom Taxonomy: Apply (L3)
Bloom Verb: perform, execute
Learning Objective: Students will be able to perform a systematic compressed air system maintenance inspection by following a structured checklist for compressors, dryers, filters, piping, and drains.</p>
<p>Purpose: Interactive visual checklist organized by component area that technicians can reference during compressed air system maintenance procedures.</p>
<p>Layout: Five-section infographic with a central compressed air system illustration. Each section covers one maintenance area.</p>
<p>Section 1 — Compressor:
- Icon: rotary screw compressor cross-section
- Checklist items:
  - Check oil level and color (milky = moisture, dark = degraded)
  - Record discharge pressure and compare to setpoint
  - Listen for unusual sounds (knocking, grinding, excessive hissing)
  - Check inlet filter and replace if dirty or damaged
  - Record motor amperage and compare to nameplate
  - Inspect belt condition and tension (if belt-driven)
  - Check for oil leaks around shaft seals and fittings
  - Verify unloader valve operates correctly</p>
<p>Section 2 — Air Dryer:
- Icon: refrigerated dryer schematic
- Checklist items:
  - Verify dryer is operating (check indicators and temperatures)
  - Record outlet dew point and compare to specification
  - Check condensate drain operation
  - Inspect refrigerant charge (refrigerated type) or desiccant condition (desiccant type)
  - Clean or replace pre-filter element
  - Check differential pressure across dryer</p>
<p>Section 3 — Filters and Separators:
- Icon: coalescing filter element
- Checklist items:
  - Check differential pressure across all filters
  - Replace elements when dP exceeds manufacturer limit
  - Verify automatic drain traps are discharging condensate
  - Inspect filter housings for corrosion or cracks
  - Check activated carbon filter (if installed) replacement schedule</p>
<p>Section 4 — Distribution Piping:
- Icon: pipe section with drop leg
- Checklist items:
  - Walk the air line listening and looking for leaks
  - Check pipe supports and hangers for damage or sagging
  - Verify drop legs connect to top of header
  - Drain moisture legs at all low points
  - Inspect quick-connect fittings for wear and leaks
  - Check pressure at farthest point of use and compare to compressor discharge</p>
<p>Section 5 — Receiver Tank:
- Icon: vertical air receiver
- Checklist items:
  - Drain condensate from tank bottom
  - Check safety relief valve (pull ring to verify it opens and reseats)
  - Verify pressure gauge reads accurately
  - Inspect tank exterior for corrosion or damage
  - Confirm tank has current inspection certification</p>
<p>Interactive elements:
- Click each checklist item to mark it complete (checkbox animation with green checkmark)
- Hover over each icon to see a description of that maintenance area
- Progress bar at the top showing percentage of checklist completed
- "Reset Checklist" button to clear all checks
- "Print Checklist" button to generate a printable version</p>
<p>Color scheme: Green for completed items, gray for unchecked items, red highlight for safety-critical items
Responsive design: Must respond to window resize events. Sections stack vertically on narrow screens.</p>
<p>Implementation: HTML/CSS/JavaScript with interactive checkboxes and SVG icons</p>
</details>
<h2 id="65-air-pressure-regulation-and-controls">6.5 Air Pressure Regulation and Controls</h2>
<p>Compressed air leaves the compressor room at a system pressure (typically 100–125 psi), but most tools and processes require specific lower pressures. Delivering air at higher pressure than needed wastes energy — every 2 psi increase in system pressure raises compressor energy consumption by approximately 1 percent. <strong>Pressure regulation</strong> reduces and stabilizes the air pressure at each point of use to match the requirement.</p>
<h3 id="651-pressure-regulators">6.5.1 Pressure Regulators</h3>
<p>A <strong>pressure regulator</strong> is a valve that automatically reduces incoming (supply) pressure to a lower, stable outlet (regulated) pressure regardless of changes in supply pressure or downstream demand. The technician sets the desired outlet pressure using an adjustment knob, and the regulator maintains that pressure within a narrow range.</p>
<p>How a regulator works:</p>
<ol>
<li>A spring-loaded diaphragm or piston senses the outlet pressure</li>
<li>If outlet pressure is below the setpoint, the diaphragm opens the internal valve to admit more air</li>
<li>If outlet pressure rises above the setpoint, the diaphragm closes the valve to reduce flow</li>
<li>A relief feature (on relieving regulators) vents excess downstream pressure to atmosphere</li>
</ol>
<h3 id="652-frl-units">6.5.2 FRL Units</h3>
<p>An <strong>FRL unit</strong> combines three air preparation components in a single assembly:</p>
<ul>
<li><strong>F — Filter</strong> — removes particles and liquid water from the compressed air immediately before the point of use. Typically a 5-micron or 40-micron element depending on the application.</li>
<li><strong>R — Regulator</strong> — reduces and stabilizes pressure to the level required by the downstream tool or process.</li>
<li><strong>L — Lubricator</strong> — injects a controlled mist of pneumatic oil into the air stream to lubricate tools that require it (impact wrenches, air motors, cylinders with metal-to-metal contact).</li>
</ul>
<p>FRL units are installed at every major point of use. They are the last line of defense for air quality and the primary point of pressure control for individual tools and machines.</p>
<table>
<thead>
<tr>
<th>FRL Component</th>
<th>Function</th>
<th>Maintenance</th>
</tr>
</thead>
<tbody>
<tr>
<td>Filter</td>
<td>Removes particles and water</td>
<td>Drain bowl regularly; replace element when dirty</td>
</tr>
<tr>
<td>Regulator</td>
<td>Sets and maintains pressure</td>
<td>Check setpoint accuracy; inspect diaphragm for wear</td>
</tr>
<tr>
<td>Lubricator</td>
<td>Adds oil mist for tool lubrication</td>
<td>Refill oil; adjust drip rate per tool manufacturer specs</td>
</tr>
</tbody>
</table>
<div class="admonition tip">
<p class="admonition-title">Not All Tools Need Lubrication</p>
<p>Some pneumatic devices — particularly solenoid valves, air logic components, and tools with internal grease lubrication — should <strong>not</strong> receive lubricated air. Oil mist can damage seals and clog small passages. Always check the tool or device manufacturer's specifications before installing a lubricator.</p>
</div>
<h3 id="653-plc-integrated-pressure-control">6.5.3 PLC-Integrated Pressure Control</h3>
<p>In modern facilities, compressed air pressure control is increasingly integrated with programmable logic controllers (PLCs) and supervisory control and data acquisition (SCADA) systems. PLC-integrated pressure control offers capabilities beyond what manual regulators can provide:</p>
<ul>
<li><strong>Pressure scheduling</strong> — the PLC automatically adjusts system pressure based on the time of day or production schedule. During off-shift hours when demand is low, the system pressure setpoint is reduced, saving energy.</li>
<li><strong>Demand-based compressor sequencing</strong> — the PLC monitors system pressure and starts or stops compressors to match actual demand. In a multi-compressor system, this ensures that the most efficient combination of compressors is running at any given time.</li>
<li><strong>VFD speed control</strong> — the PLC sends a speed reference signal to a variable frequency drive (VFD) on the compressor motor, continuously adjusting compressor speed to maintain a tight pressure band. This eliminates the energy waste of load/unload cycling.</li>
<li><strong>Zone pressure control</strong> — different areas of the facility can have different pressure setpoints controlled by PLC-operated regulators, delivering only the pressure each zone requires.</li>
<li><strong>Alarm and notification</strong> — the PLC generates alarms for abnormal conditions (low pressure, high pressure, high compressor temperature, filter differential pressure exceeded) and sends notifications to maintenance personnel via text message, email, or CMMS work orders.</li>
</ul>
<h3 id="654-compressor-sequencing-and-master-controllers">6.5.4 Compressor Sequencing and Master Controllers</h3>
<p>In facilities with multiple compressors, <strong>sequencing</strong> — deciding which compressors run and at what capacity — is critical to energy efficiency. Poor sequencing is one of the most common causes of wasted energy in multi-compressor systems.</p>
<p><strong>Common sequencing strategies:</strong></p>
<ul>
<li><strong>Fixed priority (cascading pressure)</strong> — each compressor has a different pressure setpoint. The lead compressor has the highest setpoint and runs first; additional compressors start at progressively lower pressure setpoints. Simple but inefficient — pressure bands stack up, requiring higher overall system pressure, and all running compressors may operate at partial load simultaneously.</li>
<li><strong>Network/equal wear rotation</strong> — a master controller rotates the lead compressor assignment on a timed schedule (e.g., weekly) to equalize run hours across all compressors. Improves maintenance scheduling but does not optimize for energy.</li>
<li><strong>Optimized sequencing with VSD trim</strong> — a master controller designates one VSD compressor as the <strong>trim compressor</strong> to handle all demand swings, while fixed-speed compressors operate as fully loaded base-load machines. The controller starts or stops base-load compressors in whole increments, and the VSD fills the gap between base-load capacity and actual demand. This is the most energy-efficient strategy because fixed-speed compressors run at their most efficient point (full load) and only the VSD operates at partial load.</li>
</ul>
<p><strong>Common sequencing problems:</strong></p>
<ul>
<li><strong>Multiple compressors at partial load</strong> — the worst scenario. Three compressors all running at 55% load consume far more total power than two at 100% plus one VSD trim at 65%.</li>
<li><strong>Short cycling</strong> — compressors starting and stopping too frequently, which wastes energy during the loaded-to-unloaded transition and increases mechanical wear on motors, contactors, and unloader valves.</li>
<li><strong>Compressor fighting</strong> — when two or more compressors with overlapping pressure bands alternately load and unload against each other, wasting energy while system pressure oscillates.</li>
</ul>
<p>A <strong>master controller</strong> (also called a system sequencer) solves these problems by managing all compressors as a unified system. It monitors system pressure through a single transducer, calculates total demand, and commands the optimal combination of compressors to run. Major compressor manufacturers (Atlas Copco, Ingersoll Rand, Kaeser, Sullair) offer proprietary master controllers, and several independent controllers (e.g., Case Controls, Air System Management) work with mixed-brand compressor rooms.</p>
<h4 id="worked-example-3-compressor-sequencing-savings">Worked Example 3: Compressor Sequencing Savings</h4>
<p><strong>Given:</strong></p>
<ul>
<li>Three 100 HP (75 kW) rotary screw compressors, each with load/unload control</li>
<li>Current operation: all three running simultaneously at approximately 55% average load</li>
<li>Total system demand: 3 × 55% = 1.65 compressor equivalents of rated flow</li>
<li>Proposed: install a master controller and replace one unit with a 100 HP VSD compressor. Optimized sequencing runs one fixed-speed compressor at 100% load, one VSD trim compressor at 65% load, and the third compressor <strong>off</strong>.</li>
<li>Operating hours: 8,000 hours/year</li>
<li>Electricity rate: $0.12/kWh</li>
</ul>
<p><strong>Find:</strong> Annual energy savings from optimized sequencing</p>
<p><strong>Solution:</strong></p>
<ol>
<li>Calculate current annual energy use. Three compressors at 55% load with load/unload control each consume approximately 80% of full-load power (from the capacity control table in Section 6.2.5):</li>
</ol>
<p>[ \text{Current} = 3 \times 75 \text{ kW} \times 0.80 \times 8{,}000 \text{ hr} = 1{,}440{,}000 \text{ kWh/yr} ]</p>
<ol>
<li>Calculate proposed annual energy use. One fixed-speed compressor at full load (100% power), one VSD at 65% load (approximately 68% power from the VSD curve), and one compressor off:</li>
</ol>
<p>[ \text{Proposed} = (75 \times 1.00 \times 8{,}000) + (75 \times 0.68 \times 8{,}000) + 0 ]
[ = 600{,}000 + 408{,}000 = 1{,}008{,}000 \text{ kWh/yr} ]</p>
<ol>
<li>Calculate savings:</li>
</ol>
<p>[ \text{Savings} = 1{,}440{,}000 - 1{,}008{,}000 = 432{,}000 \text{ kWh/yr} ]
[ \text{Cost savings} = 432{,}000 \times \$0.12 = \$51{,}840/\text{yr} ]</p>
<p><strong>Answer:</strong> Optimized sequencing with a VSD trim compressor saves approximately <strong>432,000 kWh</strong> and <strong>$51,840 per year</strong> — a 30% reduction in compressed air energy cost.</p>
<blockquote>
<p><strong>Practical note:</strong> The biggest savings come from turning off unnecessary compressors. In the current scheme, three compressors each waste energy during their unloaded cycles (consuming ~25% of full-load power while producing zero air). Optimized sequencing consolidates the demand onto fewer machines running at or near full load, where they are most efficient, and assigns all demand variation to the VSD trim compressor. This is the single most impactful control upgrade for multi-compressor facilities.</p>
</blockquote>
<h3 id="655-flow-measurement-scfm-icfm-and-acfm">6.5.5 Flow Measurement: SCFM, ICFM, and ACFM</h3>
<p>Accurate flow measurement is essential for compressed air system management — you cannot manage what you do not measure. However, compressed air flow measurement is complicated by the fact that a "cubic foot" of air changes in size depending on its pressure and temperature. Three standard terms describe compressed air flow:</p>
<ul>
<li><strong>ACFM (Actual Cubic Feet per Minute)</strong> — the volume of air at <strong>actual</strong> operating conditions (at the compressor discharge pressure and temperature). This is the physical volume of air flowing through the pipe.</li>
<li><strong>SCFM (Standard Cubic Feet per Minute)</strong> — the volume of air corrected to <strong>standard</strong> reference conditions: 14.696 psia, 68°F (20°C), and 0% relative humidity (per CAGI/ASME definition). SCFM represents a fixed <strong>mass</strong> of air regardless of pressure and temperature, making it the standard for comparing compressor ratings and calculating demand.</li>
<li><strong>ICFM (Inlet Cubic Feet per Minute)</strong> — the volume of air at the <strong>compressor inlet</strong> conditions (actual ambient pressure, temperature, and humidity). ICFM accounts for altitude and ambient conditions at the compressor location.</li>
</ul>
<p>The conversion between ACFM and SCFM is:</p>
<p>[ \text{SCFM} = \text{ACFM} \times \frac{P_{\text{actual}}}{P_{\text{std}}} \times \frac{T_{\text{std}}}{T_{\text{actual}}} ]</p>
<p>where ( P_{\text{actual}} ) is the actual absolute pressure in psia, ( P_{\text{std}} ) is 14.696 psia, ( T_{\text{std}} ) is 528°R (68°F + 460), and ( T_{\text{actual}} ) is the actual absolute temperature in °R. <em>(Source: <a href="https://www.cagi.org/handbook-pdfs/handbook-chapter-1">CAGI Compressed Air and Gas Handbook, 7th Ed., Ch. 1 — Compressed Air Applications</a>; ASME PTC 9 Displacement Compressors)</em></p>
<p><strong>Common flow measurement technologies for compressed air:</strong></p>
<table>
<thead>
<tr>
<th>Technology</th>
<th>Accuracy</th>
<th>Pressure Drop</th>
<th>Turndown</th>
<th>Best For</th>
</tr>
</thead>
<tbody>
<tr>
<td>Thermal mass flow meter</td>
<td>±1–2% of reading</td>
<td>Negligible (insertion type)</td>
<td>100:1</td>
<td>Permanent monitoring, leak surveys, demand profiling</td>
</tr>
<tr>
<td>Vortex shedding meter</td>
<td>±1% of reading</td>
<td>Low (1–2 psi)</td>
<td>20:1</td>
<td>Medium to large pipe sizes, steady flows</td>
</tr>
<tr>
<td>Differential pressure (orifice plate)</td>
<td>±2–3% of full scale</td>
<td>Moderate (3–10 psi)</td>
<td>4:1</td>
<td>Legacy systems, where permanent pressure loss is acceptable</td>
</tr>
<tr>
<td>Insertion probe (pitot averaging)</td>
<td>±2% of reading</td>
<td>Negligible</td>
<td>10:1</td>
<td>Large pipes, temporary surveys</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>Key recommendation:</strong> Every compressed air system should have at least one permanent flow meter on the compressor discharge header. Without flow measurement, energy audits, leak quantification, and demand analysis are based on estimates and assumptions. Thermal mass flow meters are the preferred technology for compressed air because they read directly in SCFM, have negligible pressure drop, and offer wide turndown for varying demand.</p>
</blockquote>
<h2 id="66-air-tool-requirements-and-safe-usage">6.6 Air Tool Requirements and Safe Usage</h2>
<p>Pneumatic (air-powered) tools are among the most common end users of compressed air in industrial facilities. Selecting the right air supply for each tool and using tools safely are fundamental skills for every technician.</p>
<h3 id="661-understanding-air-tool-requirements">6.6.1 Understanding Air Tool Requirements</h3>
<p>Every pneumatic tool has three key air supply requirements:</p>
<ul>
<li><strong>Operating pressure</strong> — the pressure at the tool inlet needed for full performance, typically 90 psi for most industrial tools. Running a tool at lower pressure reduces its power and speed. Running at higher pressure increases wear and can damage the tool.</li>
<li><strong>Air consumption (CFM)</strong> — the volume of air the tool consumes during operation, measured in cubic feet per minute (CFM) at the rated pressure. This determines how much compressor and piping capacity is needed. Air consumption varies widely — a small die grinder may use 4 CFM while a large sandblaster uses 100+ CFM.</li>
<li><strong>Lubrication</strong> — whether the tool requires an oil mist in the air supply. Tools with internal metal-to-metal contact (impact wrenches, air motors) typically require lubrication. Tools with permanently greased or sealed mechanisms may not.</li>
</ul>
<table>
<thead>
<tr>
<th>Tool Type</th>
<th>Typical Pressure (psi)</th>
<th>Typical CFM</th>
<th>Lubrication Required</th>
</tr>
</thead>
<tbody>
<tr>
<td>Impact wrench (1/2")</td>
<td>90</td>
<td>4–7</td>
<td>Yes</td>
</tr>
<tr>
<td>Impact wrench (1")</td>
<td>90</td>
<td>10–16</td>
<td>Yes</td>
</tr>
<tr>
<td>Die grinder</td>
<td>90</td>
<td>4–6</td>
<td>Yes</td>
</tr>
<tr>
<td>Drill (3/8")</td>
<td>90</td>
<td>3–6</td>
<td>Yes</td>
</tr>
<tr>
<td>Blowgun</td>
<td>90</td>
<td>3–10</td>
<td>No</td>
</tr>
<tr>
<td>Paint sprayer (HVLP)</td>
<td>25–50</td>
<td>8–15</td>
<td>No (requires oil-free air)</td>
</tr>
<tr>
<td>Sandblaster</td>
<td>80–100</td>
<td>20–100+</td>
<td>No</td>
</tr>
<tr>
<td>Pneumatic cylinder</td>
<td>60–100</td>
<td>Varies</td>
<td>Usually no</td>
</tr>
<tr>
<td>Solenoid valve (control)</td>
<td>60–90</td>
<td>&lt;1</td>
<td>No</td>
</tr>
</tbody>
</table>
<h3 id="662-safe-usage-of-pneumatic-tools">6.6.2 Safe Usage of Pneumatic Tools</h3>
<p>Compressed air is a serious safety hazard when misused. Air at 90 psi can inject debris into the skin, rupture eardrums, and cause fatal air embolisms if directed at the body. Every technician must follow these safety rules:</p>
<ul>
<li><strong>Never point compressed air at yourself or another person</strong> — even a blowgun at 30 psi can cause serious injury</li>
<li><strong>Always use OSHA-compliant nozzles</strong> — OSHA requires that blowgun nozzles reduce dead-end pressure to 30 psi or less. Use nozzles with relief holes or pressure-limiting designs.</li>
<li><strong>Wear appropriate PPE</strong> — safety glasses (minimum) for all compressed air use. Add hearing protection for loud tools, face shields for grinding, and respiratory protection for sandblasting.</li>
<li><strong>Inspect tools before each use</strong> — check air hoses for cuts, couplings for secure connection, and triggers for proper operation. Never use a damaged hose or fitting.</li>
<li><strong>Secure hose connections</strong> — use safety chains or whip checks on hose connections. A disconnected hose under pressure can whip violently and cause severe injury.</li>
<li><strong>Follow lockout/tagout</strong> — before performing maintenance on pneumatic equipment, isolate the air supply, depressurize the system, and apply lockout/tagout per facility procedures.</li>
<li><strong>Do not exceed tool ratings</strong> — operating a tool above its rated pressure can cause failure of seals, housings, or internal components.</li>
</ul>
<div class="admonition warning">
<p class="admonition-title">OSHA 30 PSI Rule</p>
<p>OSHA Standard 1910.242(b) requires that compressed air used for cleaning purposes must be reduced to 30 psi or less at the nozzle, and effective chip guarding or PPE must be used. Violations of this standard are among the most frequently cited OSHA citations in manufacturing facilities. Always verify that blowgun nozzles comply with this requirement.</p>
</div>
<h2 id="67-ai-driven-leak-detection-and-diagnostics">6.7 AI-Driven Leak Detection and Diagnostics</h2>
<p>Compressed air leaks waste 20–30% of production in typical plants. AI-driven leak detection transforms this from periodic manual surveys into continuous automated monitoring using ultrasonic sensor arrays, acoustic imaging, flow analytics, and zone isolation analysis. AI prioritizes leaks by cost impact and tracks ROI after repairs.</p>
<div class="admonition note">
<p class="admonition-title">AI and Smart Monitoring</p>
<p>For detailed coverage of AI-driven compressed air leak detection — including ultrasonic arrays, acoustic imaging, cost-based prioritization, the Compressed Air Leak Detector MicroSim, and benefits comparison — see <a href="../14-ai-smart-monitoring/#1446-compressed-air-leak-detection">Chapter 14: AI and Smart Monitoring</a>.</p>
</div>
<h2 id="68-energy-efficiency-and-sustainability">6.8 Energy Efficiency and Sustainability</h2>
<p>Compressed air is the most energy-intensive utility in many industrial facilities. The U.S. Department of Energy estimates that improving compressed air system efficiency by 20 to 50 percent is achievable in most plants — representing billions of dollars in potential national savings. For an individual facility, a comprehensive efficiency program can reduce compressed air energy costs by $10,000 to $100,000+ per year depending on system size.</p>
<h3 id="681-sources-of-energy-waste">6.8.1 Sources of Energy Waste</h3>
<p>The most common sources of energy waste in compressed air systems include:</p>
<ul>
<li><strong>Leaks</strong> — as discussed in Section 6.7, leaks waste 20-30% of compressed air production in a typical plant. This is the largest single source of waste.</li>
<li><strong>Artificial demand</strong> — running the system at higher pressure than needed. Every 2 psi of excess pressure wastes approximately 1% of compressor energy. If tools need 90 psi and the system runs at 110 psi, that is a 10% energy penalty.</li>
<li><strong>Inappropriate use</strong> — using compressed air for tasks where a blower, fan, or vacuum would be far more efficient. Common examples include using compressed air for cooling, drying, conveying, or agitation. These applications consume huge volumes of air at low pressure, which a dedicated blower could supply at a fraction of the energy cost.</li>
<li><strong>Part-load inefficiency</strong> — compressors are most efficient at full load. A compressor operating at 50% load may consume 70-85% of full-load power (depending on the control type). Systems with widely varying demand waste energy during low-load periods.</li>
<li><strong>Poor maintenance</strong> — dirty inlet filters restrict air flow, forcing the compressor to work harder. Fouled oil separators (on rotary screw compressors) increase internal pressure drop. Plugged condensate drains cause water carryover that damages downstream equipment.</li>
</ul>
<h3 id="682-energy-optimization-strategies">6.8.2 Energy Optimization Strategies</h3>
<p>Reducing compressed air energy consumption requires a combination of equipment upgrades, operational changes, and monitoring:</p>
<ul>
<li><strong>Leak repair</strong> — the fastest payback of any energy measure. A comprehensive leak repair program targeting the largest leaks first can reduce system energy consumption by 15-25% with payback periods measured in weeks, not years.</li>
<li><strong>Pressure reduction</strong> — lower the system pressure to the minimum required by the most demanding application, plus a margin for piping losses. If no application requires more than 90 psi and piping losses are 5 psi, set the compressor at 95-100 psi rather than 125 psi.</li>
<li><strong>VFD compressor control</strong> — install a variable frequency drive on at least one compressor (the "trim" compressor) to continuously match compressor output to system demand. A VFD compressor at 50% flow consumes approximately 60% of full-load power, versus 70-85% for a load/unload compressor.</li>
<li><strong>Compressor sequencing</strong> — in multi-compressor systems, use a master controller to sequence compressors on and off to maintain the lowest number of running compressors that can meet demand. Avoid running multiple compressors at partial load when one at full load would suffice.</li>
<li><strong>Heat recovery</strong> — approximately 85-90% of the electrical energy used by a compressor is converted to heat. This heat can be recovered to warm building air, preheat boiler feed water, heat process water, or supplement space heating. A 100 HP compressor running full-time rejects heat equivalent to approximately 250,000 BTU/hour.</li>
<li><strong>Eliminate inappropriate uses</strong> — audit the system for applications where compressed air is being used inefficiently (cooling, blowing, conveying) and replace with dedicated blowers or fans.</li>
<li><strong>Storage optimization</strong> — adding receiver capacity near high-demand intermittent loads (like a large air cylinder or sandblast system) allows the system to meet demand peaks without raising overall system pressure.</li>
</ul>
<h4 id="diagram-compressed-air-system-optimizer">Diagram: Compressed Air System Optimizer</h4>
<iframe src="../../sims/compressed-air-system-optimizer/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details>
<summary>Compressed Air System Optimizer</summary>
<p>Type: workflow</p>
<p>Bloom Taxonomy: Apply (L3)
Bloom Verb: implement, adjust
Learning Objective: Students will be able to implement energy optimization strategies for a compressed air system by adjusting system parameters and observing the effect on energy consumption and cost.</p>
<p>Purpose: Interactive workflow where students apply optimization strategies to a compressed air system and observe the cumulative impact on energy use, cost, and CO2 emissions.</p>
<p>Canvas layout:
- Left panel: Compressed air system schematic showing compressor, dryer, receiver, and distribution with current operating parameters
- Right panel: Energy dashboard showing current power (kW), annual energy (kWh), annual cost ($), and CO2 emissions
- Bottom panel: Optimization checklist with toggle switches for each strategy</p>
<p>System starting state (baseline — inefficient):
- Compressor: 100 HP rotary screw, load/unload control, 125 psi discharge
- Leak rate: 30% of output
- No heat recovery
- Fixed-speed operation
- Oversized for actual demand (60% average load)</p>
<p>Optimization strategies (toggle switches):
1. "Fix Major Leaks" — reduces leak rate from 30% to 10% (saves ~20% energy)
2. "Reduce Pressure" — lowers discharge from 125 psi to 100 psi (saves ~12.5%)
3. "Install VFD" — switches from load/unload to VFD control (saves ~15% at partial load)
4. "Recover Heat" — activates heat recovery for building heating (shows BTU recovered, not direct kW savings but total energy benefit)
5. "Eliminate Blowoff Misuse" — removes 15 CFM of inappropriate compressed air use (saves ~10%)</p>
<p>Dashboard updates in real-time as each strategy is toggled:
- Power meter needle moves down as strategies are applied
- Annual cost counter decreases
- CO2 bar chart shrinks
- Cumulative savings percentage displayed prominently
- Running total of investment cost vs. annual savings (simple payback calculation)</p>
<p>Visual feedback:
- Green arrows on system schematic showing where each strategy acts
- Before/after comparison bar for each metric
- Animated energy flow showing where energy goes (useful work, heat, leaks, waste)</p>
<p>Interactive controls:
- Toggle switches for each optimization strategy
- Slider: "Operating Hours per Year" (2,000 to 8,760)
- Slider: "Electricity Rate" ($0.08 to $0.25/kWh)
- Button: "Reset to Baseline" — returns all parameters to starting state
- Button: "Apply All" — activates all strategies simultaneously</p>
<p>Instructional Rationale: Step-by-step optimization with immediate feedback is appropriate because the Apply/implement objective requires students to select and apply strategies, observe quantitative outcomes, and understand how individual measures combine for cumulative savings.</p>
<p>Responsive design: Must respond to window resize events. Panels stack vertically on narrow screens.</p>
<p>Implementation: p5.js with animated system schematic, real-time energy calculations, and interactive toggle controls</p>
</details>
<h3 id="683-measuring-energy-performance">6.8.3 Measuring Energy Performance</h3>
<p>To manage compressed air energy effectively, track these key metrics:</p>
<ul>
<li><strong>Specific power</strong> — the most important efficiency metric. Measured as kW per 100 CFM of compressed air delivered. A well-managed system typically achieves 18-22 kW per 100 CFM at 100 psi. Poorly managed systems may consume 25-35 kW per 100 CFM.</li>
<li><strong>Annual energy cost per CFM</strong> — total annual electricity cost for the compressed air system divided by the average delivered CFM. This metric translates efficiency into dollars that facility managers understand.</li>
<li><strong>Leak rate as percentage of total output</strong> — measured by running the compressor during a non-production period and recording the loaded time percentage. If the compressor loads 30% of the time when no production demand exists, 30% of system capacity is supplying leaks. A target of less than 10% is achievable.</li>
<li><strong>Pressure differential</strong> — the difference between compressor discharge pressure and pressure at the farthest point of use. A well-maintained system should have less than 10% pressure drop. Greater than 15% indicates piping, filter, or valve problems.</li>
</ul>
<p>[ \text{Specific Power (kW/100 CFM)} = \frac{\text{Total compressor input power (kW)}}{\text{Total delivered air flow (CFM)}} \times 100 ]</p>
<p><em>(Source: <a href="https://www.compressedairchallenge.org/data/sites/1/media/library/sourcebook/Improving_Compressed_Air-Sourcebook.pdf">U.S. DOE, Improving Compressed Air System Performance: A Sourcebook for Industry</a>; <a href="https://www.compressedairchallenge.org/fundamentals">Compressed Air Challenge® Fundamentals</a>)</em></p>
<h4 id="worked-example-4-specific-power">Worked Example 4: Specific Power</h4>
<p><strong>Given:</strong></p>
<ul>
<li>150 kW compressor</li>
<li>Delivering 700 CFM at rated pressure</li>
</ul>
<p><strong>Find:</strong> Specific power in kW/100 CFM</p>
<p><strong>Solution:</strong></p>
<ol>
<li>Apply the specific power formula:</li>
</ol>
<p>[ \text{Specific Power} = \frac{150 \text{ kW}}{700 \text{ CFM}} \times 100 = 21.4 \text{ kW/100 CFM} ]</p>
<p><strong>Answer:</strong> The specific power is <strong>21.4 kW/100 CFM</strong>.</p>
<blockquote>
<p><strong>Practical note:</strong> Best-in-class rotary screw compressors achieve 16-18 kW/100 CFM at 100 psig. At 21.4 kW/100 CFM, this compressor is running about 19% above optimal. Potential causes include age, inadequate cooling, or operation at elevated pressure. Tracking specific power over time helps identify when a compressor is degrading and whether maintenance or replacement is justified.</p>
</blockquote>
<p>[ \text{Leak Rate (\%)} = \frac{T_{\text{loaded}}}{T_{\text{loaded}} + T_{\text{unloaded}}} \times 100 \quad \text{(during no-demand period)} ]</p>
<p><em>(Source: <a href="https://www.energy.gov/eere/amo/downloads/minimize-compressed-air-leaks">U.S. DOE Compressed Air Tip Sheet #3 — Minimize Compressed Air Leaks</a>)</em></p>
<h4 id="worked-example-5-leak-rate-percentage-and-cost">Worked Example 5: Leak Rate Percentage and Cost</h4>
<p><strong>Given:</strong></p>
<ul>
<li>During a no-production test, the compressor loads for 30 seconds and unloads for 10 seconds repeatedly</li>
<li>Compressor power: 150 kW</li>
<li>Electricity cost: $0.10/kWh</li>
</ul>
<p><strong>Find:</strong> Leak rate as a percentage of capacity, and annual cost of leaks</p>
<p><strong>Solution:</strong></p>
<ol>
<li>Calculate the leak rate percentage using the load/unload timing:</li>
</ol>
<p>[ \text{Leak Rate} = \frac{T_{\text{loaded}}}{T_{\text{loaded}} + T_{\text{unloaded}}} \times 100 = \frac{30}{30 + 10} \times 100 = 75\% ]</p>
<ol>
<li>Calculate the power wasted on leaks:</li>
</ol>
<p>[ \text{Leak Power} = 150 \text{ kW} \times 0.75 = 112.5 \text{ kW} ]</p>
<ol>
<li>Calculate annual waste assuming continuous operation (8,760 hours/year):</li>
</ol>
<p>[ \text{Annual Waste} = 112.5 \text{ kW} \times 8{,}760 \text{ hr} \times \$0.10/\text{kWh} = \$98{,}550 ]</p>
<p><strong>Answer:</strong> The leak rate is <strong>75% of system capacity</strong>, wasting approximately <strong>$98,550 per year</strong>.</p>
<blockquote>
<p><strong>Practical note:</strong> A 75% leak rate is extreme but not unheard of in neglected systems. Even a "typical" poorly maintained system at 25-30% leaks wastes tens of thousands of dollars annually. This test is simple to perform — run the compressor during a weekend or shutdown when no production demand exists and time the load/unload cycles. The results often provide the strongest justification for a leak repair program.</p>
</blockquote>
<h4 id="worked-example-6-vsd-vs-loadunload-savings">Worked Example 6: VSD vs. Load/Unload Savings</h4>
<p><strong>Given:</strong></p>
<ul>
<li>One 75 HP (56 kW at full load) rotary screw compressor</li>
<li>Average load: 60% of rated capacity</li>
<li>Current control: load/unload (at 60% load, consumes approximately 82% of full-load power)</li>
<li>Proposed control: VSD (at 60% load, consumes approximately 62% of full-load power)</li>
<li>Operating hours: 8,000 hours/year</li>
<li>Electricity rate: $0.11/kWh</li>
</ul>
<p><strong>Find:</strong> Annual energy and cost savings from switching to VSD control</p>
<p><strong>Solution:</strong></p>
<ol>
<li>Calculate current annual energy (load/unload at 60% demand):</li>
</ol>
<p>[ \text{Current} = 56 \text{ kW} \times 0.82 \times 8{,}000 \text{ hr} = 367{,}360 \text{ kWh/yr} ]</p>
<ol>
<li>Calculate proposed annual energy (VSD at 60% demand):</li>
</ol>
<p>[ \text{Proposed} = 56 \text{ kW} \times 0.62 \times 8{,}000 \text{ hr} = 277{,}760 \text{ kWh/yr} ]</p>
<ol>
<li>Calculate savings:</li>
</ol>
<p>[ \text{Energy savings} = 367{,}360 - 277{,}760 = 89{,}600 \text{ kWh/yr} ]
[ \text{Cost savings} = 89{,}600 \times \$0.11 = \$9{,}856/\text{yr} ]</p>
<p><strong>Answer:</strong> The VSD saves approximately <strong>89,600 kWh</strong> and <strong>$9,856 per year</strong> — a 24% reduction in compressed air energy cost for this compressor. With a typical VSD compressor price premium of $8,000 to $12,000 over a standard load/unload unit, the simple payback is approximately <strong>1.0 to 1.2 years</strong>.</p>
<blockquote>
<p><strong>Practical note:</strong> VSD savings increase as the average load decreases. At 40% average load, a VSD saves approximately 35% versus load/unload. At 80% average load, the savings narrow to about 12%. The ideal VSD candidate is a trim compressor that operates between 30% and 70% load most of the time. A compressor that runs at 95%+ load continuously gains little from VSD — fixed-speed is more cost-effective.</p>
</blockquote>
<h4 id="worked-example-7-total-cost-of-compressed-air-mcf">Worked Example 7: Total Cost of Compressed Air ($/MCF)</h4>
<p>The <strong>cost per thousand cubic feet ($/MCF)</strong> metric translates compressed air efficiency into a number that can be compared across facilities and benchmarked against industry data.</p>
<p>[ \text{Cost per MCF} = \frac{\text{Annual energy cost (\$)}}{\text{Annual air production (MCF)}} ]</p>
<p>where MCF = thousand cubic feet. <em>(Source: <a href="https://www.airbestpractices.com/">Compressed Air Best Practices Magazine</a>; <a href="https://www.compressedairchallenge.org/library">U.S. DOE Compressed Air Challenge®</a>)</em></p>
<p><strong>Given:</strong></p>
<ul>
<li>System output: 800 SCFM average</li>
<li>Total compressor input power: 150 kW (including all compressors, dryers, and ancillary equipment)</li>
<li>Operating hours: 6,000 hours/year</li>
<li>Electricity rate: $0.10/kWh</li>
</ul>
<p><strong>Find:</strong> Cost per MCF and comparison to industry benchmarks</p>
<p><strong>Solution:</strong></p>
<ol>
<li>Calculate annual energy cost:</li>
</ol>
<p>[ \text{Annual energy cost} = 150 \text{ kW} \times 6{,}000 \text{ hr} \times \$0.10 = \$90{,}000/\text{yr} ]</p>
<ol>
<li>Calculate annual air production in MCF:</li>
</ol>
<p>[ \text{Annual production} = 800 \text{ CFM} \times 60 \text{ min/hr} \times 6{,}000 \text{ hr} = 288{,}000{,}000 \text{ ft}^3 = 288{,}000 \text{ MCF} ]</p>
<ol>
<li>Calculate cost per MCF:</li>
</ol>
<p>[ \text{Cost per MCF} = \frac{\$90{,}000}{288{,}000} = \$0.31/\text{MCF} ]</p>
<p><strong>Answer:</strong> The cost of compressed air for this system is <strong>$0.31 per MCF</strong>.</p>
<blockquote>
<p><strong>Industry benchmarks:</strong> Efficient compressed air systems produce air at $0.18 to $0.25 per MCF. Typical systems operate at $0.25 to $0.35 per MCF. Poorly managed systems can exceed $0.50 per MCF. At $0.31/MCF, this system is slightly above the efficient range — indicating opportunities for improvement. Knowing your cost per MCF allows direct comparison with alternative air supply options (e.g., a dedicated blower for low-pressure applications at $0.02 to $0.05 per MCF equivalent), which often reveals that some compressed air uses should be replaced with more efficient alternatives.</p>
</blockquote>
<h4 id="diagram-compressed-air-energy-comparison">Diagram: Compressed Air Energy Comparison</h4>
<iframe src="../../sims/compressed-air-energy-comparison/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details>
<summary>Compressed Air Energy Comparison</summary>
<p>Type: infographic</p>
<p>Bloom Taxonomy: Evaluate (L5)
Bloom Verb: assess, justify
Learning Objective: Students will be able to assess the energy consumption and cost of different compressor types and control strategies, and justify recommendations for energy-efficient compressed air system design.</p>
<p>Purpose: Interactive comparison showing energy consumption across compressor types and control strategies, with cost and environmental impact calculations.</p>
<p>Layout: Two-panel display with a compressor type comparison on the left and a control strategy comparison on the right, with a combined summary chart at the bottom.</p>
<p>Left panel — Compressor Type Energy Comparison:
- Four compressor types displayed as cards: Reciprocating, Rotary Screw, Rotary Vane, Centrifugal
- Each card shows:
  - Typical specific power (kW per 100 CFM) at full load
  - Annual energy cost for a 100 HP system at default electricity rate
  - Annual CO2 emissions (using EPA grid average)
  - Efficiency rating (percentage of input energy converted to useful air compression work)
  - Part-load efficiency curve (mini chart showing efficiency at 25%, 50%, 75%, 100% load)</p>
<p>Right panel — Control Strategy Comparison:
- Four strategies displayed as columns:
  1. "Load/Unload" — compressor loads and unloads based on pressure switch
  2. "Modulation" — inlet valve throttles to reduce output
  3. "VFD" — variable frequency drive adjusts motor speed
  4. "VFD + Storage" — VFD with optimized receiver capacity
- Each column shows:
  - Annual energy consumption (kWh) at selected load percentage
  - Annual energy cost
  - Annual CO2 emissions
  - Percentage savings vs. load/unload baseline</p>
<p>Bottom panel — Combined Summary Chart:
- Grouped bar chart: specific power (kW/100 CFM) by compressor type for each control strategy (16 bars total)
- Line overlay: annual cost in dollars
- Highlighted "best combination" indicator</p>
<p>Interactive controls:
- Slider: "Average System Load" (25%, 50%, 75%, 100% of rated capacity) — shows how efficiency changes dramatically at partial load
- Slider: "Electricity Rate" ($0.08 to $0.25 per kWh) — recalculates all costs
- Slider: "Operating Hours per Year" (2,000 to 8,760)
- Toggle: "Show CO2 Impact" — adds emissions data to all displays
- Dropdown: "System Size" (25 HP, 50 HP, 100 HP, 200 HP) — scales all values</p>
<p>Behavior:
- At partial loads, VFD control shows dramatic savings compared to load/unload and especially modulation
- Centrifugal compressors show efficiency cliff below ~60% load due to surge risk
- Rotary screw with VFD is the sweet spot for most medium-sized industrial systems
- Higher electricity rates amplify the cost advantage of efficient combinations</p>
<p>Instructional Rationale: Multi-variable comparison with adjustable parameters is appropriate because the Evaluate/justify objective requires students to weigh multiple factors (compressor type, control strategy, load profile, cost, environmental impact) and defend a specific recommendation based on quantified data.</p>
<p>Responsive design: Must respond to window resize events. Panels stack vertically on narrow screens.</p>
<p>Implementation: HTML/CSS/JavaScript with Chart.js for bar/line charts and interactive parameter controls</p>
</details>
<h3 id="684-sustainability-in-compressed-air-systems">6.8.4 Sustainability in Compressed Air Systems</h3>
<p>Compressed air sustainability extends beyond energy efficiency to encompass the full environmental footprint:</p>
<ul>
<li><strong>Energy reduction</strong> — the strategies described above directly reduce greenhouse gas emissions by lowering electricity consumption. A 100 HP compressor running 8,000 hours/year at $0.10/kWh costs approximately $60,000/year in electricity. Reducing that by 30% saves $18,000/year and eliminates approximately 130 metric tons of CO2 emissions (based on the U.S. average grid emission factor).</li>
<li><strong>Oil-free compression</strong> — where possible, use oil-free compressors or install high-efficiency oil removal filters. Oil carryover in compressed air exhaust and condensate creates environmental disposal challenges. Oil-contaminated condensate cannot be discharged to drains without treatment.</li>
<li><strong>Condensate treatment</strong> — install oil-water separators to treat compressor condensate before discharge. In many jurisdictions, discharging oily condensate to storm drains or sanitary sewers violates environmental regulations and can result in significant fines.</li>
<li><strong>Noise reduction</strong> — compressor noise contributes to occupational noise exposure and community noise. Enclosed compressor rooms, inlet silencers, and vibration isolation reduce noise impact.</li>
<li><strong>Lifecycle cost analysis</strong> — when purchasing new compressors, evaluate the total cost of ownership (purchase price + installation + energy + maintenance + disposal) over the expected life of the equipment, not just the initial purchase price. Energy cost typically represents 75-80% of the total lifecycle cost of a compressor.</li>
</ul>
<h3 id="685-condensate-management">6.8.5 Condensate Management</h3>
<p>Compressed air systems generate surprisingly large volumes of liquid condensate — a mixture of water, compressor oil, and atmospheric contaminants. Managing this condensate properly is both an operational necessity (to keep the air system functioning) and an environmental requirement (to comply with discharge regulations).</p>
<p><strong>How much condensate?</strong> When ambient air is compressed, its capacity to hold water vapor decreases dramatically. A 500 CFM compressor operating in typical summer conditions (85°F, 75% relative humidity) can produce <strong>30 to 50 gallons of liquid condensate per day</strong>. A useful rule of thumb for estimation:</p>
<p>[ \text{Condensate} \approx 1 \text{ gallon per 100 CFM per day per 20°F dew point drop} ]</p>
<p><em>(Source: <a href="https://www.atlascopco.com/content/dam/atlas-copco/compressor-technique/compressor-technique-service/documents/Compressed-Air-Manual-9th-edition.pdf">Atlas Copco Compressed Air Manual, 9th Ed.</a>; <a href="https://www.cagi.org/handbook-pdfs/handbook-chapter-3">CAGI Handbook, 7th Ed., Ch. 3 — Compressed Air Treatment</a>)</em></p>
<p>For example, if ambient air at 85°F and 75% RH (dew point approximately 77°F) is compressed and cooled to a 38°F pressure dew point by a refrigerated dryer, the dew point drop is about 39°F. For a 500 CFM system:</p>
<p>[ \text{Condensate} \approx 5 \times \frac{39}{20} \approx 10 \text{ gal/day (conservative estimate)} ]</p>
<p>In practice, actual condensate volumes are typically 2 to 3 times this rule-of-thumb because compression concentrates moisture at a higher ratio than simple dew point difference suggests. Actual measurement at drain points is always the best approach.</p>
<p><strong>Condensate drain types.</strong> Every low point in the compressed air system — aftercooler separator, receiver tank, dryer, filter housings, moisture legs — needs a condensate drain. The three common types are:</p>
<table>
<thead>
<tr>
<th>Drain Type</th>
<th>How It Works</th>
<th>Advantages</th>
<th>Disadvantages</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Timer drain</strong></td>
<td>Solenoid valve opens on a fixed time interval (e.g., 10 seconds every 5 minutes)</td>
<td>Simple, inexpensive ($50–$150), easy to install</td>
<td>Wastes compressed air on every cycle — opens even when no condensate is present. If interval is too long, condensate backs up.</td>
</tr>
<tr>
<td><strong>Float drain (mechanical)</strong></td>
<td>A float rises with condensate level and opens a valve when the level reaches a threshold</td>
<td>No compressed air waste, no electricity needed</td>
<td>Moving parts can stick or clog, especially with oily or dirty condensate. Requires periodic cleaning.</td>
</tr>
<tr>
<td><strong>Zero-loss electronic drain</strong></td>
<td>A capacitance or float sensor detects condensate level and opens a solenoid valve only when condensate is actually present</td>
<td>No compressed air waste, reliable, self-monitoring</td>
<td>Higher cost ($300–$700 per unit). Requires electrical connection.</td>
</tr>
</tbody>
</table>
<blockquote>
<p><strong>Timer drain waste:</strong> A timer drain set to open for 10 seconds every 5 minutes on a 100 psig system wastes approximately 15 to 30 CFM of compressed air when averaged over time — equivalent to $2,000 to $4,000 per year in wasted energy per drain. A facility with 10 timer drains may waste $20,000 to $40,000 per year. Replacing timer drains with zero-loss drains typically pays for itself in less than 6 months.</p>
</blockquote>
<p><strong>Oil-water separators.</strong> Condensate from oil-injected compressors contains emulsified compressor oil — typically 200 to 2,000 ppm oil concentration. Discharging this oily condensate to storm drains, sanitary sewers, or the ground violates the <strong>Clean Water Act</strong> and most state and local environmental regulations, with penalties ranging from $10,000 to $50,000 per violation per day. An oil-water separator treats the condensate to reduce oil content below the allowable discharge limit (typically &lt;10–20 ppm, depending on jurisdiction). The treated water can then be discharged to a sanitary sewer, and the collected oil is disposed of as waste oil.</p>
<p>Oil-water separators for compressed air condensate use either <strong>adsorption media</strong> (activated carbon or organoclay) or <strong>membrane filtration</strong> to remove emulsified oil. Media-based separators are the most common — they require periodic media replacement (every 6 to 12 months for a typical system) and produce a small volume of oil-saturated media that is disposed of as solid waste.</p>
<h4 id="worked-example-8-condensate-volume-estimation">Worked Example 8: Condensate Volume Estimation</h4>
<p><strong>Given:</strong></p>
<ul>
<li>System size: 500 CFM compressor output</li>
<li>Ambient conditions: 85°F, 75% relative humidity</li>
<li>Dryer type: refrigerated, producing 38°F pressure dew point</li>
<li>Operating hours: 16 hours/day, 5 days/week, 50 weeks/year</li>
</ul>
<p><strong>Find:</strong> Estimated annual condensate volume and oil-water separator sizing</p>
<p><strong>Solution:</strong></p>
<ol>
<li>
<p>Estimate daily condensate using the moisture content of air. At 85°F and 75% RH, ambient air contains approximately 130 grains of moisture per pound of dry air. At 38°F dew point, air holds approximately 30 grains per pound. The difference (100 grains/lb) is condensed.</p>
</li>
<li>
<p>At 500 CFM and standard air density of 0.075 lb/ft³:</p>
</li>
</ol>
<p>[ \text{Air mass flow} = 500 \times 0.075 = 37.5 \text{ lb/min} ]
[ \text{Moisture removed} = 37.5 \times \frac{100}{7{,}000} = 0.536 \text{ lb water/min} ]</p>
<p>(7,000 grains = 1 lb)</p>
<ol>
<li>Convert to gallons per day (water density = 8.34 lb/gal):</li>
</ol>
<p>[ \text{Condensate} = \frac{0.536 \times 60 \times 16}{8.34} = 61.7 \text{ gal/day} ]</p>
<ol>
<li>Calculate annual volume:</li>
</ol>
<p>[ \text{Annual} = 61.7 \times 5 \times 50 = 15{,}425 \text{ gal/yr} ]</p>
<p><strong>Answer:</strong> This system produces approximately <strong>62 gallons of condensate per day</strong> and <strong>15,400 gallons per year</strong>. An oil-water separator rated for this volume (typically specified at 500 CFM compressor capacity with 75% RH) would be required before discharge.</p>
<blockquote>
<p><strong>Practical note:</strong> Condensate volume varies enormously with ambient humidity. The same 500 CFM system in a dry desert climate (20% RH) may produce less than 10 gallons per day, while in a Gulf Coast summer (90°F, 90% RH) it can exceed 80 gallons per day. Drain systems and oil-water separators must be sized for the worst-case (highest humidity) conditions.</p>
</blockquote>
<h2 id="69-utility-rebates-incentives-and-building-the-business-case">6.9 Utility Rebates, Incentives, and Building the Business Case</h2>
<p>Many of the compressed air efficiency upgrades discussed in this chapter qualify for <strong>utility rebate programs</strong> and <strong>government incentives</strong> that can dramatically reduce upfront costs and shorten payback periods. Because compressed air is the most energy-intensive utility in many plants — with energy representing 75 to 80 percent of lifecycle cost — utilities and government agencies offer some of their most generous incentives for compressed air improvements.</p>
<h3 id="available-incentive-programs">Available Incentive Programs</h3>
<table>
<thead>
<tr>
<th>Program Type</th>
<th>Examples</th>
<th>Typical Benefit</th>
</tr>
</thead>
<tbody>
<tr>
<td>Utility prescriptive rebates</td>
<td>VFD compressors, cycling refrigerated dryers, zero-loss condensate drains, low-pressure-drop filters</td>
<td>$50–$200 per HP (VFD compressors); $200–$500 per drain (zero-loss)</td>
</tr>
<tr>
<td>Utility custom/calculated rebates</td>
<td>Leak repair programs, pressure reduction projects, heat recovery installations, compressor sequencing controls</td>
<td>$0.04–$0.15 per kWh saved annually</td>
</tr>
<tr>
<td>Federal tax credits (IRA §179D)</td>
<td>Energy-efficient commercial building deduction — compressed air improvements that contribute to meeting ASHRAE 90.1 energy targets</td>
<td>Up to $5.00/sq ft for qualifying whole-building improvements</td>
</tr>
<tr>
<td>State/local programs</td>
<td>State manufacturing competitiveness grants, industrial energy efficiency loan programs, PACE financing for equipment upgrades</td>
<td>Varies by state — often 10–30% of project cost</td>
</tr>
<tr>
<td>DOE programs</td>
<td>Better Plants program, Compressed Air Challenge (CAC) partner training, Industrial Assessment Centers (free audits for qualifying SMEs)</td>
<td>Technical assistance, free audits, best-practice training</td>
</tr>
</tbody>
</table>
<h3 id="how-to-find-available-rebates">How to Find Available Rebates</h3>
<ol>
<li><strong>Check your utility's website</strong> — search for "[utility name] compressed air rebates" or "industrial process incentives." Compressed air is one of the most commonly targeted systems in utility efficiency programs, and many utilities have specific compressed air rebate categories.</li>
<li><strong>Use the DSIRE database</strong> — the Database of State Incentives for Renewables and Efficiency (<a href="https://www.dsireusa.org">dsireusa.org</a>) catalogs federal, state, and local incentive programs searchable by state and technology type.</li>
<li><strong>Contact your utility account representative</strong> — describe your planned improvements and ask about both prescriptive rebates (fixed dollar amounts per unit) and custom/calculated rebates (based on verified energy savings). Custom programs are especially valuable for leak repair and pressure reduction projects where savings are measured rather than estimated from equipment specifications.</li>
<li><strong>Attend a Compressed Air Challenge seminar</strong> — the DOE's Compressed Air Challenge program offers training that helps identify savings opportunities and connects participants with utility incentive programs. Many utilities sponsor these seminars and offer bonus rebates to attendees who implement recommendations.</li>
<li><strong>Get pre-approval before starting work</strong> — most programs require a pre-project application, baseline energy measurements, and documentation of existing equipment. Some utilities will fund a professional compressed air audit (typically $5,000–$15,000 value) as part of the incentive package.</li>
</ol>
<h3 id="common-compressed-air-upgrades-and-rebate-potential">Common Compressed Air Upgrades and Rebate Potential</h3>
<table>
<thead>
<tr>
<th>Upgrade</th>
<th>Typical Cost</th>
<th>Annual Energy Savings</th>
<th>Typical Rebate</th>
<th>Net Payback</th>
</tr>
</thead>
<tbody>
<tr>
<td>VFD rotary screw compressor (50 HP, replacing load/unload unit)</td>
<td>$25,000–$40,000</td>
<td>$6,000–$12,000/yr (25–40% at variable loads)</td>
<td>$5,000–$10,000</td>
<td>2.0–3.5 years</td>
</tr>
<tr>
<td>Compressed air leak repair program (facility-wide survey and repair)</td>
<td>$3,000–$8,000 (labor and materials)</td>
<td>$8,000–$25,000/yr (reducing 30% leak rate to 10%)</td>
<td>$2,000–$8,000 (custom rebate on verified kWh savings)</td>
<td>0.2–0.5 years</td>
</tr>
<tr>
<td>Heat recovery for space/water heating (100 HP compressor)</td>
<td>$10,000–$20,000</td>
<td>$5,000–$12,000/yr (displacing gas or electric heat)</td>
<td>$3,000–$7,000</td>
<td>0.5–2.0 years</td>
</tr>
<tr>
<td>Pressure reduction from 125 psi to 100 psi (controls upgrade + storage)</td>
<td>$5,000–$12,000</td>
<td>$4,000–$8,000/yr (~12.5% energy reduction, since each 2 psi saves ~1%)</td>
<td>$2,000–$5,000</td>
<td>0.5–1.5 years</td>
</tr>
<tr>
<td>Zero-loss condensate drains (replacing timer drains, 6 units)</td>
<td>$2,400–$4,200 ($400–$700 each)</td>
<td>$1,200–$2,400/yr (eliminating wasted air from stuck-open drains)</td>
<td>$1,200–$3,000</td>
<td>0.2–1.0 years</td>
</tr>
</tbody>
</table>
<h3 id="building-the-business-case">Building the Business Case</h3>
<p>Compressed air offers one of the strongest business cases of any energy efficiency investment because the savings are large, the paybacks are fast, and the rebates are generous. Start the conversation with a simple fact: <strong>energy accounts for 75 to 80 percent of a compressor's total lifecycle cost</strong>. A 100 HP compressor that costs $30,000 to purchase will consume over $500,000 in electricity over its 15-year life at $0.10/kWh. Any percentage reduction in that energy cost dwarfs the equipment purchase price.</p>
<p>Present a <strong>bundled project</strong> rather than individual measures. A comprehensive compressed air efficiency project that combines leak repair, pressure reduction, VFD installation, and heat recovery typically delivers 30 to 50 percent total energy savings. Bundling the quick-payback measures (leak repair at 3-month payback) with the longer-payback measures (VFD compressor at 3-year payback) brings the combined project payback to an attractive 1 to 2 years. Utility rebate programs often reward comprehensive projects with higher incentive levels — some utilities offer a 25 to 50 percent bonus on custom rebates for facilities that implement a full system optimization rather than individual measures.</p>
<p>Include <strong>utility rate escalation</strong> in your projections. If electricity costs $0.10/kWh today and increases 3% annually (a conservative assumption based on 20-year historical averages), a project saving $15,000/year today will save over $20,000/year in ten years. Over a 15-year compressor life, cumulative savings at 3% escalation are approximately 30% higher than constant-rate projections. Also quantify the <strong>risk of inaction</strong>: every month without leak repair is another month of wasting 20 to 30 percent of your compressed air — and that money cannot be recovered. Rebate programs have annual budgets that can be exhausted, and several major utilities have reduced their compressed air rebate levels in recent years as they shift focus to electrification programs. The message to management is clear: the combination of fast payback, generous rebates, and rising energy costs makes compressed air efficiency one of the highest-return capital investments available to the facility.</p>
<h2 id="610-lab-preview-troubleshoot-an-air-system-with-ai-diagnostics">6.10 Lab Preview: Troubleshoot an Air System with AI Diagnostics</h2>
<p>In this week's hands-on lab, you will apply the concepts from this chapter by operating a compressed air system, performing leak detection, evaluating air quality, and interpreting AI-generated diagnostic reports.</p>
<h3 id="lab-activities">Lab Activities</h3>
<ol>
<li><strong>Identify compressed air system components</strong> — walk through the lab compressed air system and identify the compressor, aftercooler, receiver tank, dryer, filters, regulators, and distribution piping. Label each component on a provided system diagram.</li>
<li><strong>Measure system performance</strong> — record compressor discharge pressure, pressure at the receiver outlet, pressure at the dryer outlet, and pressure at the farthest point of use. Calculate the total system pressure drop and compare it to the 10% guideline.</li>
<li><strong>Assess air quality</strong> — use a dew point meter to measure the dryer outlet dew point. Inspect the coalescing filter differential pressure gauge. Determine the ISO 8573 air quality class the system is currently delivering.</li>
<li><strong>Perform a leak survey</strong> — using a handheld ultrasonic leak detector, survey the distribution system. Tag each leak found with its location, estimated size (based on acoustic intensity), and estimated annual cost. Create a prioritized repair list.</li>
<li><strong>Inspect an FRL unit</strong> — remove and inspect the filter element, check the regulator setpoint accuracy with a test gauge, and verify the lubricator drip rate. Document any maintenance needed.</li>
<li><strong>Review AI diagnostics</strong> — access the AI-based compressed air monitoring software provided. Review the compressor performance data, leak trend analysis, energy consumption charts, and any maintenance recommendations. Evaluate whether the AI recommendation is supported by the data.</li>
<li><strong>Calculate energy savings</strong> — using the measurements from Activities 2 and 4, calculate the potential annual energy savings from repairing all identified leaks and reducing system pressure to the minimum required level. Compare your calculation to the AI system's estimate.</li>
<li><strong>Document your findings</strong> — record all measurements, observations, leak survey results, FRL inspection findings, and AI diagnostic interpretations in your lab report.</li>
</ol>
<h3 id="lab-safety-reminders">Lab Safety Reminders</h3>
<ul>
<li><strong>Wear safety glasses and hearing protection</strong> at all times when working near compressed air equipment</li>
<li><strong>Never direct compressed air at yourself or another person</strong> — use only OSHA-compliant nozzles rated at 30 psi or less for cleaning</li>
<li><strong>Depressurize before disconnecting</strong> — always bleed pressure from air lines and hoses before disconnecting fittings</li>
<li><strong>Check hose connections</strong> — use whip checks or safety cables on all hose connections to prevent hose whipping if a coupling fails</li>
<li><strong>Follow lockout/tagout procedures</strong> before performing any maintenance on compressors, dryers, or receiver tanks</li>
<li><strong>Respect receiver tank hazards</strong> — receiver tanks are pressure vessels. Never modify, drill, weld, or remove safety devices from a receiver tank</li>
<li><strong>Handle condensate properly</strong> — compressor condensate may contain oil. Collect and dispose of it according to facility environmental procedures</li>
</ul>
<h2 id="key-takeaways">Key Takeaways</h2>
<ul>
<li><strong>Compressed air</strong> is one of the most widely used industrial utilities, valued for its safety, flexibility, and simplicity, but it is also the most expensive per unit of delivered energy — only 10-15% of electrical input becomes useful work.</li>
<li><strong>Four common compressor types</strong> — reciprocating, rotary screw, rotary vane, and centrifugal — each have distinct advantages in terms of pressure range, flow capacity, duty cycle, noise, and cost. Rotary screw compressors dominate continuous industrial applications.</li>
<li><strong>Air treatment</strong> is essential because compression concentrates moisture, oil, and particles from ambient air. Treatment components include aftercoolers, dryers (refrigerated, desiccant, or membrane), coalescing filters, and oil removal filters.</li>
<li><strong>ISO 8573</strong> provides standardized air quality classes for particles, water, and oil — enabling precise specification of the air quality required for each application, from general tools (Class 4-5) to pharmaceutical manufacturing (Class 1-2).</li>
<li><strong>Piping layout</strong> significantly affects system efficiency. A loop configuration with properly sized pipes, top-of-header connections, sloped mains, and moisture legs minimizes pressure drop and prevents condensate from reaching tools. Never use PVC pipe for compressed air.</li>
<li><strong>FRL units</strong> (Filter-Regulator-Lubricator) at each point of use provide final air preparation — filtering particles, regulating pressure to match tool requirements, and optionally adding lubrication for tools that need it.</li>
<li><strong>Pneumatic tool safety</strong> requires OSHA-compliant nozzles (30 psi maximum dead-end pressure for cleaning), proper PPE, hose whip protection, and strict lockout/tagout procedures.</li>
<li><strong>AI-driven leak detection</strong> uses ultrasonic sensor arrays, acoustic imaging cameras, and flow analytics to find leaks continuously and automatically, then prioritizes repairs by cost impact — typically doubling the energy savings compared to traditional periodic surveys.</li>
<li><strong>Capacity control</strong> is the single most important factor in part-load efficiency. VSD compressors consume approximately 58% of full-load power at 50% demand, versus 78% for load/unload — a difference that saves tens of thousands of dollars annually on a single large compressor.</li>
<li><strong>Compressor sequencing</strong> in multi-compressor facilities should use a master controller to run the minimum number of fixed-speed compressors at full load, with a VSD trim compressor handling demand swings. Running multiple compressors at partial load simultaneously is one of the most costly operating mistakes.</li>
<li><strong>Air receivers</strong> serve as both energy storage and pressure stabilizers. Proper sizing — using the receiver volume formula for intermittent demands and rules of thumb (3-5 gal/CFM) for general storage — prevents unnecessary compressor cycling and allows the system to meet peak demands without raising overall pressure.</li>
<li><strong>Condensate management</strong> is both an operational and environmental requirement. A 500 CFM system can produce 60+ gallons of oily condensate per day. Zero-loss drains eliminate the compressed air waste of timer drains, and oil-water separators are required by the Clean Water Act before any condensate discharge.</li>
<li><strong>Energy efficiency</strong> in compressed air depends on repairing leaks, reducing system pressure, using VFD control, sequencing compressors, recovering heat, and eliminating inappropriate compressed air uses. Combined, these measures can reduce energy consumption by 20 to 50 percent.</li>
<li><strong>Sustainability</strong> in compressed air systems encompasses energy reduction, oil-free compression, proper condensate treatment, noise control, and lifecycle cost analysis — recognizing that energy cost typically represents 75-80% of a compressor's total cost of ownership.</li>
</ul>
<details class="question">
<summary>Review: A compressed air system has a specific power of 28 kW per 100 CFM, and the leak rate measured during off-hours is 35%. The system operates at 125 psi, but no tool in the plant requires more than 95 psi. Identify three efficiency improvements, estimate the approximate energy savings for each, and explain how AI diagnostics would help implement and verify these improvements.</summary>
<p><strong>Three efficiency improvements:</strong></p>
<ol>
<li>
<p><strong>Leak repair</strong> — the 35% leak rate is well above the 10% target. A comprehensive leak detection and repair program could reduce the leak rate to 10-15%, saving approximately 20-25% of total compressed air energy. At 28 kW/100 CFM, this represents significant annual savings. AI diagnostics help by providing continuous ultrasonic monitoring to locate leaks, prioritize them by cost impact, and verify that repairs were successful through post-repair flow analysis.</p>
</li>
<li>
<p><strong>Pressure reduction</strong> — the system operates at 125 psi but no tool needs more than 95 psi. Even with 10 psi of piping losses, the compressor could operate at 105 psi instead of 125 psi — a 20 psi reduction. Since every 2 psi of excess pressure wastes approximately 1% of energy, this reduction saves approximately 10% of compressor energy. AI diagnostics help by monitoring pressure at all critical points of use to ensure that reducing system pressure does not starve any application, and by tracking the actual energy savings after the pressure setpoint is lowered.</p>
</li>
<li>
<p><strong>VFD control</strong> — if the compressor uses load/unload control (common with rotary screw compressors), installing a VFD would allow the compressor speed to continuously match actual demand. At the current average load (reduced after leak repair and pressure reduction), a VFD could save an additional 10-15% compared to load/unload cycling. AI diagnostics help by analyzing demand profiles to determine the optimal VFD configuration and by continuously monitoring specific power (kW/100 CFM) to verify that the VFD is delivering the expected improvement.</p>
</li>
</ol>
<p><strong>Combined estimated savings:</strong> 35-45% of current compressed air energy consumption, which would bring the specific power from 28 kW/100 CFM down to approximately 16-18 kW/100 CFM — a well-managed system level. AI diagnostics provide the continuous monitoring, trend analysis, and verification needed to achieve and sustain these improvements over time.</p>
</details>







  
  



  




                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../05-blowers/quiz/" class="md-footer__link md-footer__link--prev" aria-label="Previous: Quiz">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Quiz
              </div>
            </div>
          </a>
        
        
          
          <a href="../07-cooling/" class="md-footer__link md-footer__link--next" aria-label="Next: 7. Cooling">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                7. Cooling
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../..", "features": ["content.code.copy", "navigation.expand", "navigation.path", "navigation.prune", "navigation.indexes", "toc.follow", "navigation.top", "navigation.footer", "content.action.edit"], "search": "../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../../assets/javascripts/bundle.79ae519e.min.js"></script>
      
        <script src="../../js/extra.js"></script>
      
    
  </body>
</html>