---
title: Chapter 9 - Dust Collection Systems and Automation
description: Dust collection fundamentals, collector types, ductwork design, combustible dust safety, filter maintenance, pulse-jet cleaning, AI-driven filter management, and energy efficiency strategies
generated_by: claude skill chapter-content-generator
date: 2026-02-10
version: 0.04
---

# Chapter 9: Dust Collection Systems and Automation

## Summary

This chapter covers dust collection systems used in manufacturing, woodworking, metalworking, and other industrial environments to capture airborne particulate matter and maintain air quality. Students will learn about dust collector types including baghouse, cartridge, cyclone, and wet scrubber systems, along with their operating principles and selection criteria. The chapter addresses ductwork design fundamentals including air velocity requirements, hood design, and system balancing. A major emphasis is placed on combustible dust safety, including NFPA 652/654 standards, explosion prevention, and deflagration venting. Students will explore filter maintenance and replacement procedures, differential pressure monitoring, and automated pulse-jet cleaning systems. The chapter advances to AI-driven filter management, IoT sensor integration for real-time airflow monitoring, and data-driven strategies for reducing fan energy consumption while maintaining capture velocity requirements.

## Concepts Covered

1. Dust collection fundamentals — purpose, health hazards, regulatory requirements
2. Baghouse dust collectors — fabric filter operation and applications
3. Cartridge dust collectors — pleated media, compact design, high-efficiency filtration
4. Cyclone separators — centrifugal separation principles and pre-filtering
5. Wet scrubbers — water-based particulate removal for sticky or combustible dusts
6. Ductwork design — air velocity, static pressure, hood design, branch connections
7. System balancing — blast gates, dampers, and maintaining capture velocity
8. Combustible dust hazards — dust explosion pentagon, NFPA 652 and 654 standards
9. Explosion protection — deflagration venting, suppression systems, isolation valves
10. Filter maintenance — inspection, differential pressure monitoring, replacement schedules
11. Pulse-jet cleaning — compressed air cleaning cycles, timer and on-demand modes
12. Airflow monitoring — pitot tubes, manometers, and IoT sensor networks
13. AI-driven filter management — predictive cleaning schedules, filter life optimization
14. Fan selection and energy efficiency — fan laws, VFDs, and energy reduction strategies
15. Data-driven airflow optimization — real-time monitoring dashboards and trend analysis
16. Sustainability — reducing energy waste, extending filter life, minimizing landfill disposal

## Prerequisites

- Chapter 1: Introduction to Fluid Power Systems and AI (understanding of fluid types, basic system concepts, and the role of AI)
- Chapter 2: System Components and Smart Controls (knowledge of pumps, fans, compressors, valves, filters, PLCs, and IoT sensors)
- Chapter 5: Compressed Air Systems and Efficiency (understanding of compressed air for pulse-jet cleaning systems)

---

## 9.1 Why Dust Collection Matters

Every manufacturing process that cuts, grinds, sands, mixes, or conveys solid materials releases airborne dust. Left uncaptured, this dust creates three serious problems. First, it threatens worker health — inhaling fine particles can cause lung disease, silicosis, and even cancer depending on the material. Second, accumulated dust on surfaces and inside equipment creates housekeeping and contamination issues that reduce product quality. Third, many common industrial dusts are combustible, meaning they can explode when suspended in air at the right concentration near an ignition source.

Dust collection systems solve these problems by capturing particulate matter at or near the source, transporting it through ductwork, separating it from the airstream, and depositing it into a collection container for disposal or recycling. Regulations from OSHA (Occupational Safety and Health Administration) set permissible exposure limits (PELs) for hundreds of dust types. The EPA (Environmental Protection Agency) also regulates emissions released into the outdoor environment. Compliance with these standards is not optional — violations carry heavy fines and can shut down operations.

| Dust Source | Common Industries | Health Hazard | Combustible? |
|-------------|-------------------|---------------|--------------|
| Wood dust | Woodworking, furniture, lumber | Nasal cancer, asthma | Yes |
| Silica dust | Concrete, stone cutting, foundries | Silicosis, lung cancer | No |
| Metal dust | Welding, grinding, machining | Metal fume fever, lung damage | Some (aluminum, magnesium) |
| Grain dust | Food processing, agriculture | Farmer's lung, allergic reactions | Yes |
| Pharmaceutical dust | Drug manufacturing | Chemical exposure | Some |
| Plastic dust | Injection molding, recycling | Respiratory irritation | Yes |

Understanding these hazards helps technicians appreciate why every component in a dust collection system — from the hood at the source to the fan driving the airflow — must work correctly at all times.

## 9.2 Types of Dust Collectors

Dust collectors come in several designs, each suited to different particle sizes, dust types, and airflow volumes. Selecting the right collector depends on the application, the material being captured, and whether the dust is combustible or sticky.

### Cyclone Separators

Cyclones are the simplest type of dust collector. Dirty air enters the cylindrical body at an angle, creating a spinning vortex. Centrifugal force pushes heavier particles outward against the cylinder wall, where they spiral downward into a collection hopper. Cleaned air exits through a tube at the top center of the cyclone.

The separation efficiency of a cyclone depends on particle size and density. Cyclones work well for particles larger than about 20 micrometers (μm) but struggle with fine dust below 10 μm. For this reason, cyclones are often used as pre-filters — they remove the larger, heavier particles before the air reaches a more efficient secondary collector. This two-stage approach extends the life of expensive filter media downstream.

#### Diagram: Dust Collector Types Comparison

<iframe src="../../sims/dust-collector-types/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details markdown="1">
<summary>Dust Collector Types Comparison</summary>
Type: diagram

Bloom Level: L2 Understand
Bloom Verb: compare, contrast
Learning Objective: Students will compare the four main types of dust collectors (cyclone, baghouse, cartridge, wet scrubber) and explain the operating principle of each.

Layout: Four-panel display arranged in a 2x2 grid, each panel showing a cross-section diagram of one collector type with animated airflow paths and particle trajectories.

Panel 1 — Cyclone Separator:
- Cylindrical body with conical bottom
- Tangential air inlet with curved arrow showing spinning motion
- Large particles spiraling down to hopper (brown dots)
- Clean air exiting through central top tube (blue arrows)
- Labels: "Dirty air in", "Vortex", "Hopper", "Clean air out"

Panel 2 — Baghouse Collector:
- Rectangular housing with multiple vertical fabric filter bags
- Dirty air entering bottom plenum
- Dust cake forming on bag exterior (tan coating)
- Clean air passing through bags to clean-air plenum
- Labels: "Filter bags", "Dust cake", "Dirty air plenum", "Clean air plenum"

Panel 3 — Cartridge Collector:
- Compact housing with pleated cylindrical cartridges
- Dirty air entering and flowing around cartridge exteriors
- Clean air passing through pleated media to center of cartridge
- Labels: "Pleated cartridge", "Dirty air", "Clean air", "Pulse valve"

Panel 4 — Wet Scrubber:
- Chamber with water spray nozzles
- Dirty air entering bottom, contacting water droplets
- Water-particle mixture draining to sump
- Mist eliminator at top outlet
- Labels: "Spray nozzles", "Water-particle contact", "Sump", "Mist eliminator"

Interactive Features:
- Click on any panel to expand it full-width with additional detail
- Hover over labeled components for tooltip descriptions consistent with the glossary
- Toggle button to show/hide animated particle flow

Color Scheme: Blue for clean air, gray for dirty air, brown for dust particles, green highlights for labels
Canvas: Responsive, minimum 800x600, adapts to window resize

Implementation: p5.js with animated particles
</details>

### Baghouse Dust Collectors

Baghouse collectors use fabric filter bags — similar to large vacuum cleaner bags — to capture dust. Dirty air enters a chamber and passes through the filter bags. Particles collect on the outside surface of the bags, forming a layer called the **dust cake**. The dust cake itself becomes part of the filtration system, trapping increasingly fine particles as it builds up.

Baghouse systems are highly efficient, commonly achieving 99.9% capture rates for particles as small as 1 μm. They are available in three cleaning styles:

- **Shaker type:** Mechanical shaking dislodges the dust cake during offline cleaning cycles
- **Reverse air:** Clean air flows backward through the bags to release collected dust
- **Pulse-jet:** Short bursts of compressed air fired into each bag snap the fabric outward, cracking off the dust cake (the most common modern method)

Baghouses handle large air volumes and are used in steel mills, cement plants, grain elevators, and power plants. Their main drawback is size — they require significant floor space and headroom.

### Cartridge Dust Collectors

Cartridge collectors use cylindrical filter cartridges made of pleated media rather than flat fabric bags. The pleated design packs much more filter surface area into a smaller footprint. A single cartridge can provide the same filtration area as six to eight filter bags.

This compact design makes cartridge collectors popular where floor space is limited. They excel at capturing fine dust (below 10 μm) and are widely used in welding shops, laser cutting operations, plasma cutting, and pharmaceutical manufacturing. Like baghouses, most cartridge systems use pulse-jet cleaning to maintain airflow.

| Feature | Cyclone | Baghouse | Cartridge | Wet Scrubber |
|---------|---------|----------|-----------|--------------|
| Efficiency | 80-95% (>20 μm) | 99.9% (>1 μm) | 99.99% (>0.5 μm) | 95-99% (variable) |
| Best Particle Size | >20 μm | 1-100 μm | 0.5-50 μm | 1-100 μm |
| Footprint | Small | Large | Compact | Medium |
| Combustible Dust? | Yes (pre-filter) | Yes (with precautions) | Yes (with precautions) | Yes (preferred) |
| Sticky/Moist Dust? | Poor | Poor | Poor | Excellent |
| Maintenance Level | Low | Medium | Medium | High |
| Water Required? | No | No | No | Yes |

### Wet Scrubbers

Wet scrubbers capture dust by contacting the dirty air with water spray. Particles collide with water droplets and are washed out of the airstream. The contaminated water drains to a sump for treatment and recirculation. A mist eliminator at the scrubber outlet prevents water droplets from escaping with the clean air.

Wet scrubbers are the preferred choice for two difficult situations. First, they handle sticky or moist dusts that would clog dry filter media. Second, they are inherently safe for combustible dust because the water prevents dust from reaching explosive concentrations. Industries that process sugar, starch, aluminum, and other highly combustible materials often choose wet scrubbers despite their higher operating cost and water treatment requirements.

## 9.3 Ductwork Design Fundamentals

The duct system connects each dust-producing machine to the collector. Proper duct design is critical — if the air velocity is too low, dust settles inside the duct and creates blockages. If the velocity is too high, the system wastes energy and the duct walls wear out prematurely from abrasion.

### Transport Velocity

Every dust type has a minimum **transport velocity** — the air speed required to keep particles suspended and moving through the duct. The American Conference of Governmental Industrial Hygienists (ACGIH) publishes recommended transport velocities:

| Material | Minimum Transport Velocity |
|----------|---------------------------|
| Very fine, light dust (cotton lint) | 3,000 ft/min (15 m/s) |
| Fine, dry dust (wood sanding) | 3,500 ft/min (18 m/s) |
| Average industrial dust (grinding) | 4,000 ft/min (20 m/s) |
| Heavy dust (metal chips, sawdust) | 4,500 ft/min (23 m/s) |
| Heavy or moist dust (wet cement) | 5,000+ ft/min (25+ m/s) |

### Hood Design

The **hood** is the intake point closest to the dust source. A well-designed hood captures dust before it escapes into the workspace. Key principles include placing the hood as close as possible to the dust source, enclosing the source when practical, and orienting the hood opening so it works with — not against — the natural trajectory of the particles.

The airflow entering a hood is called the **capture velocity**. It must be strong enough to overcome any competing air currents in the workspace. Typical capture velocities range from 100 ft/min for still-air conditions to 500 ft/min or more for high-velocity particle generation like grinding.

### Static Pressure Losses

As air moves through the duct system, it loses energy to friction against the duct walls, turbulence at fittings, and resistance at the filter media. These losses are measured in inches of water gauge (in. w.g.) and are called **static pressure losses**. The system fan must generate enough static pressure to overcome all losses in the system.

The total static pressure required is calculated by summing all losses along the longest duct run from the farthest hood to the fan outlet:

\[
SP_{total} = SP_{hood} + SP_{duct} + SP_{fittings} + SP_{filter} + SP_{exit}
\]

Where each term represents the pressure loss in inches of water gauge for that component. A typical dust collection system operates between 4 and 10 in. w.g. total static pressure.

#### Worked Example: Total System Static Pressure

**Given:**

- Hood entry loss = 1.5 in. w.g.
- Duct friction = 3.2 in. w.g.
- Fitting losses = 1.8 in. w.g.
- Filter pressure drop = 4.0 in. w.g.
- Exit loss = 0.5 in. w.g.

**Find:** Total system static pressure for fan selection

**Solution:**

1. Sum all static pressure losses along the longest duct run:

\[ SP_{total} = SP_{hood} + SP_{duct} + SP_{fittings} + SP_{filter} + SP_{exit} \]

\[ SP_{total} = 1.5 + 3.2 + 1.8 + 4.0 + 0.5 = 11.0 \text{ in. w.g.} \]

**Answer:** The total system static pressure is **11.0 in. w.g.**

> **Practical note:** Select a fan rated at 11.0 in. w.g. at the required CFM. Add 10-15% safety factor for field conditions, giving a specification of approximately 12.5 in. w.g. Also note that the filter ΔP of 4.0 in. w.g. represents the "dirty filter" condition; a clean filter may be only 2.0 in. w.g. The fan must be able to operate across this range without entering an unstable region of its performance curve.

## 9.4 System Balancing

A dust collection system with multiple branch connections must be **balanced** so that each branch receives the correct airflow. Without balancing, branches closer to the fan receive too much air while distant branches starve.

Two methods are used for balancing:

- **Static pressure balancing (preferred):** The duct designer sizes each branch so that pressure losses are equal at every junction. This self-balancing approach requires no dampers and maintains balance automatically as conditions change.
- **Blast gate balancing:** Adjustable gates in each branch duct are partially closed to throttle airflow and equalize distribution. This method is simpler to install but requires periodic adjustment and wastes energy by intentionally adding resistance.

!!! tip "Blast Gate Best Practice"
    Never fully close a blast gate while the system is running. This can cause the fan to operate at dangerous pressures and may create a vacuum strong enough to collapse flexible duct connections.

#### Diagram: Dust Collection System Layout

<iframe src="../../sims/dust-system-layout/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details markdown="1">
<summary>Dust Collection System Layout</summary>
Type: diagram

Bloom Level: L3 Apply
Bloom Verb: demonstrate, use
Learning Objective: Students will trace the airflow path through a multi-branch dust collection system and identify the function of each component including hoods, branch ducts, blast gates, main duct, collector, and fan.

Layout: Top-down schematic view of a complete dust collection system with animated airflow.

Components to show:
- 4 dust-producing machines at left (table saw, sander, planer, CNC router), each with a hood
- 4 branch ducts with blast gates connecting to a main trunk duct
- Main trunk duct running horizontally to the right
- Cyclone pre-filter connected inline
- Baghouse collector with 8 filter bags visible
- Centrifugal fan after the collector
- Exhaust stack at the end
- Collection hopper under cyclone and baghouse with dust drums

Interactive Features:
- Animated airflow particles (gray dots) flowing from hoods through ducts to collector
- Click on any machine to toggle it ON/OFF (blast gate opens/closes)
- When a machine is turned off, airflow particles stop in that branch
- Hover over any component to see its name, function, and typical specs
- Display panel shows: Total CFM, Static Pressure at Fan, Number of Active Branches
- Air velocity in each branch shown when hovered

Labels: Hood, Branch Duct, Blast Gate, Main Trunk, Cyclone Pre-Filter, Baghouse, Fan, Exhaust Stack, Collection Hopper

Color Scheme:
- Gray: Ductwork
- Blue arrows: Airflow direction
- Brown dots: Dust particles
- Green: Active/open components
- Red: Closed/inactive components

Canvas: Responsive, minimum 900x500, adapts to window resize

Implementation: p5.js with interactive component toggling
</details>

## 9.5 Combustible Dust Hazards

Combustible dust is one of the most dangerous hazards in industrial facilities. The U.S. Chemical Safety Board (CSB) has documented dozens of deadly dust explosions, including the 2008 Imperial Sugar explosion in Georgia that killed 14 workers and injured 36. Understanding and preventing dust explosions is a core responsibility for every technician working with dust collection systems.

### The Dust Explosion Pentagon

A dust explosion requires five conditions to occur simultaneously, known as the **dust explosion pentagon**:

1. **Fuel** — combustible dust in sufficient quantity
2. **Oxygen** — normally present in air at 21%
3. **Ignition source** — spark, hot surface, static discharge, or open flame
4. **Dispersion** — dust suspended in air at the right concentration
5. **Confinement** — an enclosed space that allows pressure to build

Remove any one of these five elements and an explosion cannot occur. Dust collection system design focuses on minimizing fuel accumulation, eliminating ignition sources, and providing pressure relief when confinement cannot be avoided.

!!! warning "NFPA Standards for Combustible Dust"
    NFPA 652 (Standard on the Fundamentals of Combustible Dust) requires every facility handling combustible dust to conduct a **Dust Hazard Analysis (DHA)** to identify and evaluate fire, flash fire, and explosion hazards. NFPA 654 (Standard for the Prevention of Fire and Dust Explosions from the Manufacturing, Processing, and Handling of Combustible Particulate Solids) provides specific design and housekeeping requirements for dust-handling systems. Compliance with these standards is required by OSHA under the General Duty Clause.

### The Kst Value

The severity of a dust explosion depends on the material's **Kst value** (pronounced "K-S-T"), which measures how fast the explosion pressure rises. Higher Kst values mean more violent explosions:

| Dust Class | Kst Range (bar·m/s) | Example Materials | Explosion Severity |
|------------|---------------------|-------------------|--------------------|
| St 0 | 0 | Non-combustible dusts | No explosion |
| St 1 | 1–200 | Charcoal, sulfur, sugar | Weak to moderate |
| St 2 | 201–300 | Wood dust, corn starch, polyethylene | Strong |
| St 3 | >300 | Aluminum, magnesium, zirconium | Very strong |

The Kst value directly determines the size of explosion venting panels, suppression system capacity, and isolation device requirements.

## 9.6 Explosion Protection Systems

Because dust collection systems inherently concentrate combustible dust, they require engineered explosion protection. Three complementary strategies are used:

### Deflagration Venting

Explosion vent panels are weak points designed into the collector housing that burst open at a predetermined pressure (typically 0.5–1.5 psi). When an internal explosion occurs, the vent panels blow out before the pressure can destroy the collector structure. The vented gases must be directed away from occupied areas — either outdoors or through a flameless vent device that quenches the fireball.

The required vent area is calculated using the formula from NFPA 68:

\[
A_v = C \times A_s \times \left(\frac{K_{st}}{P_{red}}\right)^{0.5}
\]

Where \( A_v \) is the vent area (m²), \( C \) is a constant based on vessel geometry, \( A_s \) is the vessel surface area (m²), \( K_{st} \) is the dust explosibility index, and \( P_{red} \) is the reduced pressure the vessel must withstand (bar).

### Chemical Suppression

Suppression systems detect the initial pressure rise of an explosion and discharge a flame-suppressant chemical (typically sodium bicarbonate or monoammonium phosphate) into the vessel within milliseconds. The chemical extinguishes the flame front before the explosion fully develops. Suppression systems are used when outdoor venting is not possible, such as collectors located inside buildings.

### Isolation Valves

Isolation devices prevent an explosion from propagating through ductwork to connected equipment or other areas of the facility. Types include:

- **Chemical isolation barriers:** Suppressant discharged into the duct
- **Fast-acting mechanical valves:** Slam-shut valves that close in less than 50 milliseconds
- **Rotary valves:** Serve as both material handling devices and explosion isolation barriers when properly rated

## 9.7 Filter Maintenance and Differential Pressure

Filter media is the heart of any baghouse or cartridge dust collector. Maintaining filters correctly ensures efficient dust capture, proper airflow, and compliance with emission limits.

### Differential Pressure Monitoring

The primary indicator of filter condition is **differential pressure** (ΔP) — the pressure difference between the dirty air side and the clean air side of the filter. As dust accumulates on the filter surface, resistance increases and ΔP rises. A clean filter might show 1–2 in. w.g. ΔP, while a loaded filter could read 6–8 in. w.g. before cleaning.

\[
\Delta P = P_{dirty} - P_{clean}
\]

Monitoring ΔP over time reveals important trends:

- **Gradually rising baseline ΔP:** Indicates filters are aging and losing permeability — replacement is approaching
- **Sudden ΔP drop:** Suggests a torn or dislodged filter bag — dust is bypassing the filter
- **ΔP fails to recover after cleaning:** Indicates depth-loaded filters that cleaning cannot restore

### Filter Replacement Schedules

Filters do not last forever. Even with regular cleaning, the media gradually loses its ability to release the dust cake. Replacement intervals depend on dust type, loading rate, and operating conditions, but typical ranges are:

- **Baghouse filter bags:** 2–5 years depending on material and dust type
- **Cartridge filters:** 1–3 years depending on loading and cleaning frequency
- **HEPA after-filters:** 1–2 years or when ΔP exceeds manufacturer's limit

#### Diagram: Dust Collection Maintenance Checklist

<iframe src="../../sims/dust-maintenance-checklist/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details markdown="1">
<summary>Dust Collection Maintenance Checklist</summary>
Type: infographic

Bloom Level: L3 Apply
Bloom Verb: implement, execute
Learning Objective: Students will apply a structured maintenance checklist to a dust collection system, correctly identifying inspection items, acceptance criteria, and corrective actions for each component.

Layout: Interactive checklist organized in 5 collapsible sections with a progress tracker at top.

Sections and Items:

Section 1 — Hoods and Ductwork (6 items):
- Hood condition and positioning (check for damage, correct distance from source)
- Duct joints and connections (look for air leaks, visible dust deposits at seams)
- Blast gate operation (open/close smoothly, correct position for each machine)
- Flex hose condition (no kinks, tears, or collapsed sections)
- Transport velocity check (pitot tube reading at test ports)
- Duct wall thickness (ultrasonic measurement at elbows and bends)

Section 2 — Collector Unit (7 items):
- Differential pressure reading (record and compare to baseline)
- Filter bag/cartridge condition (visual inspection during shutdown)
- Dust hopper level (empty before reaching maximum fill line)
- Explosion vent panels (undamaged, unobstructed, properly secured)
- Access doors and gaskets (sealed, no air leaks)
- Compressed air supply pressure (for pulse-jet systems, 90-100 psi)
- Solenoid valve function (listen for clean pulse sequence)

Section 3 — Fan and Motor (5 items):
- Belt tension and alignment (V-belt or direct drive)
- Bearing lubrication and temperature
- Vibration levels (compare to baseline)
- Impeller condition (wear, buildup, balance)
- Motor amperage (compare to nameplate)

Section 4 — Safety Systems (7 items):
- Explosion vents — integrity check
- Spark detection system — test function
- Abort/isolation gate — test closure speed
- Grounding and bonding — continuity check
- Fire suppression — inspection date current
- Interlock systems — verify correct operation
- Combustible dust housekeeping — check horizontal surfaces

Section 5 — Controls and Monitoring (5 items):
- ΔP gauge/sensor calibration
- Airflow sensor readings vs. design values
- PLC/timer settings for pulse cleaning
- Alarm setpoints verified
- Data logging system operational

Interactive Features:
- Expandable/collapsible sections showing section progress (X/Y complete)
- Three-state checkboxes per item: unchecked, pass (green), fail (red)
- Notes text field for each item to record observations
- Progress bar at top showing overall completion percentage
- "Generate Report" button produces printable summary
- Local storage saves progress across sessions

Color Scheme: Blue header, green for pass, red for fail, gray for unchecked
Responsive design adapts to mobile and desktop

Implementation: HTML/CSS/JavaScript, no external dependencies
</details>

## 9.8 Pulse-Jet Cleaning Systems

Pulse-jet cleaning is the most common method for maintaining airflow through baghouse and cartridge collectors. A brief blast of compressed air (typically 90–100 psi at the header) is fired through a blow tube into the top of each filter element. The air pulse expands inside the filter, snapping the fabric or pleated media outward and cracking off the dust cake. The dislodged dust falls into the hopper below.

### Cleaning Modes

Pulse-jet systems operate in two modes:

- **Timer mode (continuous cleaning):** Pulses fire at fixed intervals (typically every 10–30 seconds per row of filters) regardless of ΔP. This is simple but wastes compressed air when filters are clean and may under-clean when loading is heavy.
- **On-demand mode (ΔP-triggered):** Pulses fire only when ΔP rises above a setpoint and stop when ΔP drops below a lower setpoint. This saves compressed air and extends filter life by avoiding unnecessary cleaning.

On-demand cleaning is the more efficient approach. Each cleaning pulse uses approximately 1–2 SCFM of compressed air per valve, and a large collector may have 20–40 pulse valves. Running these continuously in timer mode can consume 20–80 SCFM — a significant cost when compressed air typically costs $0.25–$0.30 per 1,000 SCF.

### Pulse Cleaning Parameters

The effectiveness of pulse-jet cleaning depends on several adjustable parameters:

| Parameter | Typical Range | Effect of Too Low | Effect of Too High |
|-----------|---------------|--------------------|--------------------|
| Air pressure | 90–100 psi | Incomplete dust cake removal | Excessive bag/cartridge wear |
| Pulse duration | 100–150 ms | Weak cleaning action | Wasted air, possible bag damage |
| Pulse interval | 10–30 sec | Excessive air consumption | Dust cake over-builds, high ΔP |
| Off-time between rows | 5–15 sec | Pressure drop in header | Slow cleaning cycle |

## 9.9 Airflow Monitoring

Maintaining the correct airflow throughout a dust collection system is essential for worker protection, regulatory compliance, and system efficiency. Traditional monitoring uses manual instruments, while modern systems incorporate IoT sensors for continuous data collection.

### Traditional Instruments

- **Pitot tube and manometer:** A pitot tube inserted into a duct test port measures the velocity pressure of the air. Combined with the duct cross-sectional area, this gives the volumetric flow rate in CFM. The relationship is:

\[
V = 4005 \times \sqrt{VP}
\]

Where \( V \) is the air velocity in ft/min and \( VP \) is the velocity pressure in inches of water gauge. The constant 4005 applies to standard air conditions (70°F, 29.92 in. Hg).

#### Worked Example: Duct Air Velocity from Velocity Pressure

**Given:**

- Pitot tube reading = 0.75 in. w.g. velocity pressure
- Duct diameter = 12 inches (round duct)

**Find:** Air velocity in FPM, then airflow in CFM

**Solution:**

1. Calculate air velocity from velocity pressure:

\[ V = 4{,}005 \times \sqrt{VP} = 4{,}005 \times \sqrt{0.75} = 4{,}005 \times 0.866 = 3{,}468 \text{ FPM} \]

2. Calculate duct cross-sectional area (12-inch diameter = 1-foot diameter):

\[ A = \frac{\pi \times d^2}{4} = \frac{\pi \times (1)^2}{4} = 0.785 \text{ ft}^2 \]

3. Calculate airflow:

\[ \text{CFM} = V \times A = 3{,}468 \times 0.785 = 2{,}722 \text{ CFM} \]

**Answer:** The air velocity is **3,468 FPM** and the airflow is **2,722 CFM**.

> **Practical note:** For dust collection, maintain minimum duct velocity of 3,500-4,500 FPM to prevent material settling. At 3,468 FPM, this duct is slightly below minimum for most industrial dusts — increase fan speed or reduce duct diameter to raise velocity. A 10-inch duct at the same flow rate would yield approximately 5,000 FPM, well within the safe transport range.

- **Magnehelic gauge:** A differential pressure gauge permanently mounted on the collector to display ΔP across the filters. Technicians read this gauge during routine inspections.
- **Smoke tubes:** Glass tubes that release a visible smoke stream, used to verify capture velocity at hoods and check for air leaks at duct joints.

### IoT Sensor Networks

Modern dust collection systems use networks of electronic sensors connected to a PLC or cloud-based monitoring platform. These sensors provide continuous, real-time data without requiring a technician to take manual readings:

- **Differential pressure transmitters:** Electronic sensors replacing magnehelic gauges, sending ΔP data to the PLC every few seconds
- **Airflow velocity sensors:** Hot-wire anemometers or thermal mass flow sensors permanently installed in duct test ports
- **Particulate monitors:** Triboelectric or optical sensors in the exhaust stack that detect dust breakthrough from damaged filters
- **Temperature sensors:** Monitor for hot spots that could indicate smoldering dust or fire
- **Vibration sensors:** Mounted on the fan to detect bearing wear or impeller imbalance

#### Diagram: Dust Collection Airflow Monitor

<iframe src="../../sims/dust-airflow-monitor/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details markdown="1">
<summary>Dust Collection Airflow Monitoring Dashboard</summary>
Type: microsim

Bloom Level: L4 Analyze
Bloom Verb: examine, differentiate
Learning Objective: Students will analyze real-time airflow data from a dust collection system, differentiate between normal operating conditions and fault conditions (blocked duct, torn filter, fan belt slip), and identify the root cause from sensor readings.

Layout: Dashboard-style interface with system schematic at top and sensor data panels below.

System Schematic (top half):
- Simplified dust collection system showing 4 hoods, branch ducts, main trunk, collector, and fan
- Color-coded duct segments that change based on airflow status:
  - Green: Normal velocity
  - Yellow: Low velocity (settling risk)
  - Red: Blocked or no flow
- Animated particles in ducts showing flow direction and speed

Sensor Panels (bottom half — 4 panels in a row):
- Panel 1: ΔP across collector (gauge visualization, 0–10 in. w.g.)
- Panel 2: Fan motor amps (bar graph, 0–100% of FLA)
- Panel 3: Exhaust particulate (bar graph, 0–100 mg/m³)
- Panel 4: Branch velocities (4 mini gauges, one per branch, 0–5000 ft/min)

Interactive Controls:
- Scenario selector dropdown with 5 scenarios:
  1. "Normal Operation" — all readings in green/normal range
  2. "Blocked Branch Duct" — one branch velocity drops to zero, fan amps decrease, system ΔP changes
  3. "Torn Filter Bag" — collector ΔP drops suddenly, exhaust particulate spikes
  4. "Overloaded Filters" — ΔP rises above 8 in. w.g., branch velocities all decrease
  5. "Fan Belt Slipping" — all branch velocities decrease proportionally, fan amps fluctuate
- Each scenario changes sensor values and schematic colors
- "Diagnose" button reveals a text explanation of the fault and recommended corrective action
- Quiz mode: scenario is loaded without the label, student must select the correct diagnosis from multiple choice

Data Visibility Requirements:
- Stage 1: Show all sensor readings for selected scenario
- Stage 2: Highlight which readings are abnormal (amber/red)
- Stage 3: Student selects diagnosis from choices
- Stage 4: Reveal correct answer with explanation linking sensor readings to root cause

Instructional Rationale: The Analyze/differentiate objective requires students to compare multiple sensor values simultaneously and draw conclusions about system state. An interactive dashboard with fault scenarios lets students practice pattern recognition across real instrument readings rather than passively viewing animations.

Color Scheme: Dark background (#1a1a2e), green for normal, amber for warning, red for alarm, blue accent for controls
Canvas: Responsive, minimum 900x600, adapts to window resize

Implementation: p5.js with scenario-driven data model
</details>

## 9.10 AI-Driven Filter Management

Traditional pulse-jet cleaning systems operate on fixed timers or simple ΔP setpoints. AI-driven filter management takes this further by analyzing patterns in ΔP data, cleaning frequency, ambient conditions, and production schedules to optimize cleaning and predict filter replacement.

### Predictive Cleaning Schedules

An AI system continuously monitors ΔP trends and learns how quickly the dust cake builds under different production conditions. Instead of cleaning at a fixed ΔP setpoint, the AI predicts when ΔP will reach the upper limit and triggers cleaning just before that point. This approach reduces the number of cleaning pulses by 20–40% compared to timer-based cleaning, which provides three benefits:

- **Extended filter life:** Each cleaning pulse stresses the filter media. Fewer pulses mean longer service life.
- **Reduced compressed air consumption:** Less frequent cleaning directly reduces the volume of compressed air used.
- **More consistent ΔP:** The AI maintains ΔP within a tighter band, providing more stable airflow.

### Filter Life Optimization

AI algorithms track the long-term trend of baseline ΔP — the minimum ΔP achieved immediately after a cleaning cycle. As filters age, this baseline gradually rises because the media loses permeability. The AI uses this trend to predict when filters will need replacement weeks or months in advance, allowing maintenance to be scheduled during planned downtime rather than emergency shutdowns.

The filter condition index can be expressed as:

\[
FCI = \frac{\Delta P_{baseline,current}}{\Delta P_{baseline,new}} \times 100\%
\]

Where \( FCI \) is the Filter Condition Index as a percentage. A new filter starts at 100%, and replacement is typically recommended when FCI exceeds 200–250%.

!!! tip "AI Learning Period"
    AI-driven filter management systems require a learning period of 2–4 weeks to establish baseline patterns. During this time, the system operates in traditional on-demand mode while collecting data. Technicians should not expect optimized performance immediately after installation.

## 9.11 Fan Selection and Energy Efficiency

The fan is the largest energy consumer in a dust collection system, typically accounting for 70–80% of total system energy use. Selecting the right fan and operating it efficiently can produce substantial energy and cost savings.

### Fan Laws

Fan performance follows three fundamental relationships known as the **fan laws**. These laws describe how changes in fan speed affect airflow, static pressure, and power consumption:

\[
\text{Flow: } \frac{Q_2}{Q_1} = \frac{N_2}{N_1}
\]

\[
\text{Pressure: } \frac{SP_2}{SP_1} = \left(\frac{N_2}{N_1}\right)^2
\]

\[
\text{Power: } \frac{HP_2}{HP_1} = \left(\frac{N_2}{N_1}\right)^3
\]

The power law is the most important for energy savings. Because power varies with the **cube** of fan speed, a small reduction in speed produces a large reduction in energy consumption. Reducing fan speed by just 20% cuts power consumption by nearly 50%.

#### Worked Example: Fan Laws Applied to Dust Collector

**Given:**

- Fan running at 1,750 RPM delivers 8,000 CFM at 10 in. w.g. and draws 20 HP
- VFD reduces speed to 1,400 RPM

**Find:** New CFM, static pressure, and horsepower

**Solution:**

1. Calculate the speed ratio:

\[ \text{Speed ratio} = \frac{N_2}{N_1} = \frac{1{,}400}{1{,}750} = 0.80 \]

2. Apply the first fan law (flow is proportional to speed):

\[ Q_2 = Q_1 \times \frac{N_2}{N_1} = 8{,}000 \times 0.80 = 6{,}400 \text{ CFM} \]

3. Apply the second fan law (pressure is proportional to speed squared):

\[ SP_2 = SP_1 \times \left(\frac{N_2}{N_1}\right)^2 = 10 \times (0.80)^2 = 10 \times 0.64 = 6.4 \text{ in. w.g.} \]

4. Apply the third fan law (power is proportional to speed cubed):

\[ HP_2 = HP_1 \times \left(\frac{N_2}{N_1}\right)^3 = 20 \times (0.80)^3 = 20 \times 0.512 = 10.24 \text{ HP} \]

**Answer:** At 1,400 RPM the fan delivers **6,400 CFM** at **6.4 in. w.g.** and draws **10.24 HP**.

> **Practical note:** Reducing speed by 20% cuts power by nearly half (48.8% reduction). However, verify that 6,400 CFM still provides adequate transport velocity in all duct branches to prevent material accumulation. If any branch drops below the minimum transport velocity for the dust being conveyed, settling will occur and could eventually block the duct or create a combustible dust hazard.

### Variable Frequency Drives

A **Variable Frequency Drive (VFD)** controls the fan motor speed by adjusting the electrical frequency. Instead of running the fan at full speed and using blast gates to restrict airflow, a VFD-equipped system adjusts the fan speed to match the actual demand. When fewer machines are running and less airflow is needed, the VFD slows the fan — saving energy according to the cube law.

| Scenario | Fan Speed | Airflow | Power Consumption |
|----------|-----------|---------|-------------------|
| All machines running | 100% | 100% | 100% |
| 75% of machines | 80% | 80% | 51% |
| 50% of machines | 65% | 65% | 27% |
| 25% of machines | 50% | 50% | 13% |

This table illustrates why VFDs are one of the highest-return energy efficiency investments in dust collection systems.

#### Diagram: Dust Collection Energy Comparison

<iframe src="../../sims/dust-energy-comparison/main.html" width="100%" height="500px" scrolling="no"></iframe>

<details markdown="1">
<summary>Dust Collection Energy Comparison</summary>
Type: chart

Bloom Level: L5 Evaluate
Bloom Verb: assess, justify
Learning Objective: Students will evaluate different energy-saving strategies for dust collection systems and justify which combination of improvements provides the best return on investment based on facility-specific operating parameters.

Chart Type: Grouped bar chart with interactive cost calculator

Chart Data — Annual Energy Cost Comparison for a 25 HP Dust Collection System:
- Scenario 1: "Baseline — Fixed Speed, Timer Cleaning" — 100% energy (reference)
- Scenario 2: "On-Demand Cleaning Only" — 92% energy (8% savings from reduced compressed air)
- Scenario 3: "VFD Fan Control Only" — 62% energy (38% savings from variable speed)
- Scenario 4: "VFD + On-Demand Cleaning" — 55% energy (45% savings combined)
- Scenario 5: "VFD + AI Predictive Cleaning" — 48% energy (52% savings with AI optimization)
- Scenario 6: "Full AI Optimization (VFD + AI Cleaning + Auto Balancing)" — 42% energy (58% savings)

X-axis: Scenario labels
Y-axis: Percentage of baseline energy consumption (0–110%)

Color coding: Red gradient (100%) to green (42%) for energy bars
Secondary bars in blue showing annual dollar savings

Interactive Controls:
- Electricity cost slider: $0.05–$0.25/kWh (default $0.12)
- Motor horsepower selector: 10, 15, 20, 25, 30, 40, 50 HP
- Operating hours slider: 1,000–8,760 hrs/yr (default 4,000)
- Display panel shows: Annual kWh, Annual Cost, Annual Savings for each scenario
- Highlight best ROI scenario in green

Implementation: Chart.js with responsive canvas
</details>

## 9.12 Data-Driven Airflow Optimization

Real-time monitoring dashboards combine data from all system sensors into a single interface that gives technicians and facility managers a complete view of dust collection system performance.

### Dashboard Elements

A well-designed monitoring dashboard displays:

- **System overview:** Schematic showing all hoods, ducts, and the collector with color-coded status indicators
- **ΔP trend chart:** Historical plot of differential pressure over hours, days, or weeks showing cleaning cycles and baseline trends
- **Airflow summary:** Current CFM at each branch and the main trunk, compared to design values
- **Energy metrics:** Fan power in kW, specific energy in kW per 1,000 CFM, and daily/monthly energy totals
- **Alarm history:** Log of all alarm events with timestamps and acknowledged/unacknowledged status
- **Filter health:** Filter Condition Index with projected replacement date

### Trend Analysis

Trend analysis turns raw sensor data into actionable insights. By comparing current performance to historical baselines, the AI system can detect gradual degradation that would be invisible in individual readings. Examples include:

- **Duct leakage growth:** Slowly decreasing branch velocities with stable fan speed indicate developing air leaks at duct joints
- **Filter aging:** Rising baseline ΔP after cleaning, plotted over months, shows the filter life curve and predicts replacement timing
- **Seasonal effects:** Higher humidity in summer increases dust cake adhesion, requiring more frequent or more aggressive cleaning
- **Production correlation:** The system learns which machines and production runs generate the most dust, allowing proactive adjustment of fan speed and cleaning schedules

## 9.13 Sustainability in Dust Collection

Sustainable dust collection practices reduce environmental impact while often cutting operating costs. Key strategies include:

- **Energy reduction:** VFDs and AI optimization can cut fan energy consumption by 40–60%, as shown in Section 9.11
- **Extended filter life:** AI-managed cleaning reduces mechanical stress on filter media, extending replacement intervals by 30–50%. This means fewer filters sent to landfill and lower material costs.
- **Dust recycling:** In many industries, collected dust has value. Wood dust can be pressed into fuel pellets or briquettes. Metal dust can be recycled through smelters. Grain dust can be composted. Identifying reuse pathways reduces disposal costs and diverts waste from landfills.
- **Water conservation (wet scrubbers):** Recirculating scrubber water and using water treatment to extend sump life reduces freshwater consumption
- **Compressed air reduction:** On-demand and AI cleaning modes reduce compressed air consumption for pulse-jet systems, lowering the load on the facility's compressed air system

!!! warning "Dust Disposal Regulations"
    Some collected dusts are classified as hazardous waste under EPA regulations (e.g., lead dust from battery recycling, hexavalent chromium dust from stainless steel grinding). These require special handling, documentation, and disposal through licensed hazardous waste facilities. Always identify the dust composition before choosing a disposal method.

## 9.14 Utility Rebates, Incentives, and Building the Business Case

Many of the energy efficiency upgrades discussed in this chapter qualify for **utility rebate programs** and **government incentives** that can dramatically reduce upfront costs and shorten payback periods. Dust collection systems are excellent candidates for incentive programs because the collector fan is a large, continuously running motor load, and proven technologies like VFDs and automated controls deliver measurable, verifiable energy savings.

### Available Incentive Programs

| Program Type | Examples | Typical Benefit |
|-------------|----------|----------------|
| Utility prescriptive rebates | VFD on collector fan motor, premium-efficiency fan motors, automated blast gate controls | $50–$150 per HP for VFDs; $10–$25 per HP for premium motors |
| Utility custom/calculated rebates | Ductwork redesign, heat recovery from exhaust, AI-driven optimization | $0.03–$0.12 per kWh saved annually |
| Federal tax credits (IRA §179D) | Energy-efficient commercial building deduction for qualifying industrial ventilation upgrades | Up to $5.00/sq ft for whole-building projects |
| State/local programs | Industrial energy efficiency grants, manufacturing competitiveness programs | Varies by state — $1,000 to $75,000+ per project |
| DOE programs | Better Plants, Industrial Assessment Centers (IACs), 50001 Ready | Free energy assessments for qualifying facilities, technical assistance |

### How to Find Available Rebates

1. **Check your utility's website** — Search for "[utility name] commercial rebates" or "industrial energy incentives." VFD rebates for fan and blower motors are among the most widely available prescriptive programs because utilities recognize the enormous savings potential of the cubic fan law. Many utilities also offer custom incentives for more complex projects like ductwork redesign or heat recovery systems.
2. **Use the DSIRE database** — The Database of State Incentives for Renewables and Efficiency ([dsireusa.org](https://www.dsireusa.org)) catalogs federal, state, and local incentive programs. Filter by "industrial process efficiency," "motor and drive systems," or "custom commercial" to find programs applicable to dust collection upgrades.
3. **Request an Industrial Assessment Center (IAC) audit** — The DOE funds university-based IACs that provide free energy assessments to small and mid-sized manufacturers. IAC engineers visit your facility, analyze your systems (including dust collection), and provide a written report with specific upgrade recommendations and calculated savings. This report can serve as the engineering basis for rebate applications.
4. **Get pre-approval before starting work** — Most rebate programs require pre-approval and baseline energy documentation before equipment is purchased or installed. For VFD projects, this typically means recording the current motor nameplate data, annual operating hours, and current energy consumption before ordering the drive.

### Common Dust Collection System Upgrades and Rebate Potential

| Upgrade | Typical Cost | Annual Savings | Typical Rebate | Net Payback |
|---------|-------------|----------------|----------------|-------------|
| VFD on collector fan motor (25 HP) | $5,000–$8,000 | $3,500–$6,000/yr | $2,000–$4,000 | 0.5–1.5 years |
| Automated blast gate controls | $8,000–$15,000 | $2,500–$5,000/yr | $2,000–$5,000 | 1.0–2.5 years |
| High-efficiency filter media upgrade | $3,000–$7,000 | $1,000–$2,500/yr (energy + filter life) | $500–$2,000 | 1.0–3.0 years |
| Ductwork redesign for lower pressure drop | $10,000–$25,000 | $3,000–$7,000/yr | $3,000–$8,000 | 1.5–3.0 years |
| Heat recovery from exhaust air | $15,000–$35,000 | $5,000–$15,000/yr (heating savings) | $4,000–$10,000 | 1.0–2.5 years |

### Building the Business Case

When presenting a dust collection efficiency project to management, lead with the **cubic power law** — it is the most compelling argument for VFD investment. A 25 HP collector fan running at full speed 4,000 hours per year at $0.12/kWh consumes approximately $9,000 in electricity annually. If automated blast gates and a VFD allow the fan to run at 70% speed on average, power consumption drops to roughly 34% of full-speed power, saving over $5,800 per year. With a utility rebate covering $2,500–$4,000 of the installation cost, the net payback can be under 12 months. Present this as an investment with a 100%+ annual return — far better than almost any capital project the company could undertake.

Include **non-energy benefits** in your business case. A VFD-equipped dust collection system starts and stops smoothly, reducing mechanical stress on ductwork, filters, and fan bearings. This extends equipment life, reduces maintenance costs, and decreases the frequency of filter replacements — all of which translate to additional dollar savings. Automated blast gates ensure that capture velocity is maintained at active workstations even when other branches are closed, improving worker health protection and regulatory compliance with OSHA permissible exposure limits.

Finally, quantify the **risk of inaction**. Rising electricity costs (historically 2–4% per year) mean that the savings from efficiency upgrades grow every year, while the cost of doing nothing increases. OSHA citations for inadequate dust capture can carry penalties exceeding $15,000 per violation, and combustible dust incidents can result in fatalities, facility destruction, and liability claims in the millions. Framing the VFD and controls upgrade as both a cost-savings measure and a risk-mitigation investment strengthens the business case for management approval.

## 9.15 Key Takeaways

This chapter covered the essential knowledge and skills for maintaining and optimizing dust collection systems with modern AI and automation tools:

- Dust collection protects worker health, maintains product quality, and prevents combustible dust explosions
- The four main collector types — cyclone, baghouse, cartridge, and wet scrubber — each serve different applications based on particle size, dust properties, and combustibility
- Ductwork must maintain minimum transport velocity to prevent settling, and systems with multiple branches require careful balancing
- The dust explosion pentagon (fuel, oxygen, ignition, dispersion, confinement) defines the five conditions needed for a dust explosion — remove any one to prevent it
- NFPA 652 and 654 require Dust Hazard Analysis and provide design standards for explosion protection including venting, suppression, and isolation
- Differential pressure (ΔP) is the primary indicator of filter condition and should be monitored continuously
- Pulse-jet cleaning using on-demand mode rather than timer mode saves compressed air and extends filter life
- IoT sensor networks provide continuous airflow, ΔP, particulate, temperature, and vibration data without manual readings
- AI-driven filter management predicts optimal cleaning times and forecasts filter replacement, reducing maintenance costs by 20–40%
- The fan laws show that power varies with the cube of speed — VFDs exploit this relationship for dramatic energy savings
- Data-driven dashboards and trend analysis transform raw sensor data into actionable maintenance and efficiency insights
- Sustainable practices include energy reduction through VFDs and AI, filter life extension, dust recycling, and proper waste disposal

---

??? question "Review Question: A technician notices that the differential pressure across a cartridge dust collector is reading 2.5 in. w.g. immediately after a pulse-jet cleaning cycle. The original baseline when the filters were new was 1.2 in. w.g. What does this tell the technician, and what should they do?"
    **Answer:**

    The elevated post-cleaning baseline ΔP (2.5 in. w.g. vs. 1.2 in. w.g. when new) indicates that the cartridge filters are **depth-loaded** — fine dust has penetrated into the filter media fibers and cannot be removed by surface cleaning. The Filter Condition Index is:

    \[
    FCI = \frac{2.5}{1.2} \times 100\% = 208\%
    \]

    This exceeds the typical 200% replacement threshold. The technician should:

    1. **Plan for filter replacement** during the next scheduled downtime
    2. **Order replacement cartridges** immediately to avoid delays
    3. **Monitor ΔP closely** — if it rises above the system's maximum operating ΔP (typically 6–8 in. w.g.) before the scheduled replacement, an emergency filter change may be needed
    4. **Document the finding** in the maintenance log and CMMS for trend tracking
    5. **Report to the AI system** (if equipped) so it can update its filter life prediction model

    This is a good example of how baseline ΔP trending provides advance warning of filter failure, allowing planned maintenance rather than emergency shutdowns.

---

## Hands-On Lab: Dust Collection System Service and Optimization

**Objective:** Service a dust collector and use monitoring tools to verify system performance.

**Safety Requirements:**
- Lock out/tag out (LOTO) the system before opening any access doors
- Wear appropriate PPE: safety glasses, dust mask (N95 minimum), gloves, hearing protection
- Verify combustible dust precautions are in place before any work

**Activities:**

1. Record the current ΔP reading across the collector and compare to the design baseline
2. Inspect filter bags or cartridges through the access door — look for tears, holes, excessive dust loading, or moisture damage
3. Check pulse-jet cleaning operation — listen for the sequence of pulses and verify air pressure at the header
4. Measure air velocity at two branch duct test ports using a pitot tube and manometer — calculate CFM and compare to design values
5. Inspect one hood for proper positioning, capture velocity, and air leaks
6. Check the hopper level and empty if needed
7. Inspect explosion vent panels for damage or obstruction
8. Review the monitoring system or AI dashboard (if equipped) and identify any trends or alarms

!!! tip "Lab Report"
    Record all measurements in a standardized inspection form. Compare your readings to the system's design specifications and note any discrepancies. If the facility uses an AI monitoring system, compare your manual readings to the sensor data to verify calibration.
