<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Steam Safety and Maintenance Checklist</title>
    <style>
        body { margin: 0; padding: 16px; font-family: Arial, Helvetica, sans-serif; background: #f5f5f5; }
        .container { max-width: 800px; margin: 0 auto; }
        h1 { color: #1565c0; font-size: 1.3em; text-align: center; margin-bottom: 16px; }
        .tabs { display: flex; gap: 0; margin-bottom: 0; }
        .tab { flex: 1; padding: 10px; text-align: center; cursor: pointer; font-size: 0.85em; font-weight: bold; border: 1px solid #ddd; background: #eee; color: #666; }
        .tab:first-child { border-radius: 8px 0 0 0; }
        .tab:last-child { border-radius: 0 8px 0 0; }
        .tab.active { background: white; color: #1565c0; border-bottom: none; }
        .checklist { background: white; border: 1px solid #ddd; border-top: none; border-radius: 0 0 8px 8px; padding: 16px; display: none; }
        .checklist.active { display: block; }
        .task { display: flex; align-items: flex-start; gap: 10px; padding: 10px 0; border-bottom: 1px solid #f0f0f0; }
        .task:last-child { border-bottom: none; }
        .task input[type="checkbox"] { margin-top: 3px; width: 18px; height: 18px; cursor: pointer; accent-color: #1565c0; }
        .task-text { flex: 1; }
        .task-title { font-size: 0.9em; color: #333; cursor: pointer; }
        .task-title:hover { color: #1565c0; }
        .task-detail { font-size: 0.8em; color: #666; margin-top: 4px; display: none; line-height: 1.5; }
        .task.checked .task-title { text-decoration: line-through; color: #999; }
        .progress { text-align: center; padding: 12px; font-size: 0.85em; color: #1565c0; font-weight: bold; }
        .progress-bar { height: 6px; background: #e0e0e0; border-radius: 3px; margin: 8px 0; }
        .progress-fill { height: 100%; background: #4caf50; border-radius: 3px; transition: width 0.3s; }
    </style>
</head>
<body>
    <div class="container">
        <h1>Boiler Room Maintenance Checklist</h1>
        <div class="progress">
            <div class="progress-bar"><div class="progress-fill" id="progressFill" style="width: 0%"></div></div>
            <span id="progressText">0 of 0 tasks completed</span>
        </div>
        <div class="tabs">
            <div class="tab active" onclick="showTab('daily')">Daily</div>
            <div class="tab" onclick="showTab('weekly')">Weekly</div>
            <div class="tab" onclick="showTab('monthly')">Monthly</div>
            <div class="tab" onclick="showTab('annual')">Annual</div>
        </div>

        <div class="checklist active" id="daily">
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Check boiler water level</div><div class="task-detail">Verify water level is visible in the sight glass at normal operating level. If level is low, check feedwater system. If level is not visible, do NOT start the boiler.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Test low water cutoff (float type)</div><div class="task-detail">Slowly lower the water level by opening the blowdown valve until the LWCO trips and shuts down the burner. Restore water level immediately. Document the trip level.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Check steam pressure</div><div class="task-detail">Compare operating pressure gauge reading to set point. Verify pressure is stable and within normal range. Investigate any unusual pressure fluctuations.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Observe flame through sight glass</div><div class="task-detail">Flame should be stable, centered in the firebox, and have a consistent shape. Yellow tips indicate insufficient air. Lifting or pulsating flame indicates combustion problems.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Check feedwater pump operation</div><div class="task-detail">Verify pump is running smoothly, no unusual noise or vibration. Check suction and discharge pressures. Verify feedwater temperature at deaerator outlet.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Log boiler room temperatures and pressures</div><div class="task-detail">Record steam pressure, feedwater temperature, stack temperature, boiler room ambient temperature, and makeup water meter reading in the daily log.</div></div></div>
        </div>

        <div class="checklist" id="weekly">
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Bottom blowdown</div><div class="task-detail">Open the bottom blowdown valve for 5-10 seconds to remove sludge and sediment from the mud drum. Perform at low-fire or when load permits. Do NOT leave unattended.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Test low water cutoff (probe type)</div><div class="task-detail">Simulate a low water condition by interrupting the probe signal. Verify the burner shuts down within the required time. Reset and verify normal operation.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Check chemical feed pumps and levels</div><div class="task-detail">Verify chemical feed pumps are operating and calibrated. Check chemical tank levels. Reorder chemicals if below 25% capacity.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Inspect condensate return tank</div><div class="task-detail">Check condensate receiver tank level and temperature. Investigate any unusual color, odor, or oil contamination in the condensate.</div></div></div>
        </div>

        <div class="checklist" id="monthly">
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Analyze boiler water chemistry</div><div class="task-detail">Test boiler water for TDS, pH, sulfite residual, phosphate, alkalinity, and silica. Compare to treatment program limits. Adjust chemical feed rates as needed.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Inspect and clean flame scanner</div><div class="task-detail">Remove and clean the flame scanner lens. Check alignment. Verify flame signal strength is within manufacturer specifications.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Check burner condition</div><div class="task-detail">Inspect burner tip for soot buildup or damage. Check diffuser and air register for proper positioning. Clean as needed.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Inspect deaerator operation</div><div class="task-detail">Verify vent plume is visible (indicates proper deaeration). Check spray valves or tray condition. Verify operating temperature matches pressure.</div></div></div>
        </div>

        <div class="checklist" id="annual">
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Internal inspection</div><div class="task-detail">Coordinate with insurance inspector. Lock out/tag out and cool down boiler. Open manways. Inspect waterside for scale, corrosion, and pitting. Inspect fireside for soot, refractory damage.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Safety valve certification</div><div class="task-detail">Have safety relief valves tested and certified by an authorized valve repair facility. Replace gaskets and reseat as needed. Verify set pressure matches nameplate.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Calibrate all safety controls</div><div class="task-detail">Calibrate low water cutoff, high pressure limit, and all operating controls. Document calibration values. Replace any devices that fail calibration.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Combustion analysis and burner tuning</div><div class="task-detail">Perform full combustion analysis across firing range. Adjust fuel-air ratio for optimal efficiency (2-3% O₂ at high fire). Check for CO. Document results.</div></div></div>
            <div class="task"><input type="checkbox" onchange="updateProgress()"><div class="task-text"><div class="task-title" onclick="toggleDetail(this)">Refractory inspection and repair</div><div class="task-detail">Inspect all refractory (firebrick, castable, ceramic fiber) for cracks, spalling, and erosion. Repair or replace damaged sections before placing boiler back in service.</div></div></div>
        </div>
    </div>
    <script>
        function showTab(tabId) {
            document.querySelectorAll('.checklist').forEach(c => c.classList.remove('active'));
            document.querySelectorAll('.tab').forEach(t => t.classList.remove('active'));
            document.getElementById(tabId).classList.add('active');
            event.target.classList.add('active');
            updateProgress();
        }
        function toggleDetail(titleEl) {
            const detail = titleEl.nextElementSibling;
            detail.style.display = detail.style.display === 'block' ? 'none' : 'block';
        }
        function updateProgress() {
            const activeList = document.querySelector('.checklist.active');
            const checkboxes = activeList.querySelectorAll('input[type="checkbox"]');
            const checked = activeList.querySelectorAll('input[type="checkbox"]:checked');
            checkboxes.forEach(cb => {
                cb.closest('.task').classList.toggle('checked', cb.checked);
            });
            const pct = checkboxes.length ? (checked.length / checkboxes.length * 100) : 0;
            document.getElementById('progressFill').style.width = pct + '%';
            document.getElementById('progressText').textContent = checked.length + ' of ' + checkboxes.length + ' tasks completed';
        }
        updateProgress();
    </script>
</body>
</html>
